<!DOCTYPE html PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN">
<html><head><meta http-equiv="Content-Type" content="text/html; charset=utf-8"><meta http-equiv="X-UA-Compatible" content="IE=edge,IE=9,chrome=1"><meta name="generator" content="MATLAB 2025b"><title>Grid Forming Controller</title><style type="text/css">.rtcContent { padding: 30px; } .S0 { margin: 3px 10px 5px 4px; padding: 0px; line-height: 28.8px; min-height: 0px; white-space: pre-wrap; color: rgb(192, 76, 11); font-family: Helvetica, Arial, sans-serif, Helvetica, Arial, sans-serif; font-style: normal; font-size: 24px; font-weight: 400; text-align: left;  }
.S1 { margin-bottom: 20px; padding-bottom: 4px;  }
.S2 { margin: 0px; padding: 10px 0px 10px 5px; line-height: 21px; min-height: 0px; white-space: pre-wrap; color: rgb(33, 33, 33); font-family: Helvetica, Arial, sans-serif, Helvetica, Arial, sans-serif; font-style: normal; font-size: 14px; font-weight: 700; text-align: start;  }
.S3 { margin: -1px 0px 0px; padding: 10px 0px 10px 7px; line-height: 21px; min-height: 0px; white-space: pre-wrap; color: rgb(33, 33, 33); font-family: Helvetica, Arial, sans-serif, Helvetica, Arial, sans-serif; font-style: normal; font-size: 14px; font-weight: 400; text-align: start;  }
.S4 { margin: 20px 10px 5px 4px; padding: 0px; line-height: 25px; min-height: 0px; white-space: pre-wrap; color: rgb(33, 33, 33); font-family: Helvetica, Arial, sans-serif, Helvetica, Arial, sans-serif; font-style: normal; font-size: 20px; font-weight: 700; text-align: left;  }
.S5 { margin: 2px 10px 9px 4px; padding: 0px; line-height: 21px; min-height: 0px; white-space: pre-wrap; color: rgb(33, 33, 33); font-family: Helvetica, Arial, sans-serif, Helvetica, Arial, sans-serif; font-style: normal; font-size: 14px; font-weight: 400; text-align: left;  }
.S6 { margin: 10px 0px 20px; padding-left: 0px; font-family: Helvetica, Arial, sans-serif, Helvetica, Arial, sans-serif; font-size: 14px;  }
.S7 { margin-left: 56px; line-height: 21px; min-height: 0px; text-align: left; white-space: pre-wrap;  }
.S8 { margin: 15px 10px 5px 4px; padding: 0px; line-height: 20.4px; min-height: 0px; white-space: pre-wrap; color: rgb(33, 33, 33); font-family: Helvetica, Arial, sans-serif, Helvetica, Arial, sans-serif; font-style: normal; font-size: 17px; font-weight: 700; text-align: left;  }
.S9 { margin: 3px; border: 1px solid rgb(191, 191, 191); border-collapse: collapse;  }
.S10 { background-color: rgb(245, 245, 245);  }
.S11 { border: 1px solid rgb(191, 191, 191); vertical-align: top;  }
.S12 { margin: 2px 10px 2px 4px; padding: 0px; line-height: 21px; min-height: 0px; white-space: break-spaces; color: rgb(33, 33, 33); font-family: Helvetica, Arial, sans-serif, Helvetica, Arial, sans-serif; font-style: normal; font-size: 14px; font-weight: 400; text-align: center;  }
.S13 { background-color: rgba(0, 0, 0, 0);  }
.S14 { margin: 2px 10px 2px 4px; padding: 0px; line-height: 21px; min-height: 0px; white-space: break-spaces; color: rgb(33, 33, 33); font-family: Helvetica, Arial, sans-serif, Helvetica, Arial, sans-serif; font-style: normal; font-size: 14px; font-weight: 400; text-align: left;  }</style></head><body><div class = rtcContent><h1  class = 'S0' id = 'TMP_8fd6' ><span>Grid Forming Controller</span></h1><div  class = 'S1'><div  class = 'S2'><span style=' font-weight: bold;'>Table of Contents</span></div><div  class = 'S3'><a href = "#TMP_4eec"><span>Overview
</span></a><a href = "#TMP_75c8"><span>Detailed Description
</span></a><span>    </span><a href = "#TMP_72dd"><span>Block Functionality
</span></a><span>    </span><a href = "#TMP_7e99"><span>Control Structure
</span></a><a href = "#TMP_6981"><span>Block Diagram
</span></a><a href = "#TMP_2587"><span>Ports
</span></a><span>    </span><a href = "#TMP_7d71"><span>Inputs
</span></a><span>    </span><a href = "#TMP_8556"><span>Outputs
</span></a><a href = "#TMP_89f3"><span>Parameters</span></a></div></div><h2  class = 'S4' id = 'TMP_4eec' ><span>Overview</span></h2><div  class = 'S5'><span>This block implements a grid-forming control strategy for Battery Energy Storage Systems (BESS). Unlike grid-following controllers, this block establishes voltage and frequency references for the grid or microgrid, enabling the BESS to operate as a voltage source.</span></div><div  class = 'S5'><span>You can operate this block in </span><span style=' font-weight: bold;'>two selectable modes</span><span>:</span></div><ul  class = 'S6'><li  class = 'S7'><span style=' font-weight: bold;'>Droop Control Mode:</span><span> Provides decentralized power sharing based on frequency-power and voltage-reactive power droop characteristics.</span></li><li  class = 'S7'><span style=' font-weight: bold;'>Virtual Synchronous Machine (VSM) Mode:</span><span> Emulates synchronous machine dynamics, improving system inertia and stability.</span></li></ul><div  class = 'S5'><span>You can use this block for</span><span style=' font-weight: bold;'> : </span></div><ul  class = 'S6'><li  class = 'S7'><span style=' font-weight: bold;'>Microgrid Operation:</span><span> Black-start capability and voltage/frequency reference.</span></li><li  class = 'S7'><span style=' font-weight: bold;'>Renewable Integration:</span><span> Provides inertia and damping for stability.</span></li><li  class = 'S7'><span style=' font-weight: bold;'>Grid Services:</span><span> Frequency regulation, voltage support, and islanded operation.</span></li></ul><h2  class = 'S4' id = 'TMP_75c8' ><span>Detailed Description</span></h2><h3  class = 'S8' id = 'TMP_72dd' ><span>Block Functionality</span></h3><div  class = 'S5'><span>The controller generates voltage and current references for the BESS converter. It ensures:</span></div><ul  class = 'S6'><li  class = 'S7'><span>Voltage and frequency regulation.</span></li><li  class = 'S7'><span>Support for black-start and islanded operation.</span></li></ul><h3  class = 'S8' id = 'TMP_7e99' ><span style=' font-weight: bold;'>Control Structure</span></h3><div  class = 'S5'><span>The following table gives you the information about different units in the controller</span></div><table  class = 'S9'><col style="width: 166.66668701171875px;" /><col/><tr  class = 'S10'><td  class = 'S11'><div  class = 'S12'><span style=' font-weight: bold;'>Unit</span></div></td><td  class = 'S11'><div  class = 'S12'><span style=' font-weight: bold; font-family: monospace;'>Description</span></div></td></tr><tr  class = 'S13'><td  class = 'S11'><div  class = 'S14'><span style=' font-weight: bold;'>Droop Control</span></div></td><td  class = 'S11'><div  class = 'S14'><span>Implements P–f and Q–V droop for decentralized power sharing. Generates voltage reference based on power measurements and droop coefficients.</span></div></td></tr><tr  class = 'S13'><td  class = 'S11'><div  class = 'S14'><span style=' font-weight: bold;'>Virtual Synchronous Machine</span></div></td><td  class = 'S11'><div  class = 'S14'><span>Emulates synchronous machine dynamics for inertia support and damping for frequency stability</span></div></td></tr><tr  class = 'S13'><td  class = 'S11'><div  class = 'S14'><span style=' font-weight: bold;'>Voltage Controller</span></div></td><td  class = 'S11'><div  class = 'S14'><span>Regulates converter terminal voltage in dq-frame</span></div></td></tr><tr  class = 'S13'><td  class = 'S11'><div  class = 'S14'><span style=' font-weight: bold;'>Current Controller</span></div></td><td  class = 'S11'><div  class = 'S14'><span>Generates dq current references for converter</span></div></td></tr></table><div  class = 'S5'><span style=' font-weight: bold;'></span></div><div  class = 'S5'><span>This block supports two operational modes:</span></div><ul  class = 'S6'><li  class = 'S7'><span style=' font-weight: bold;'>VF Mode</span><span>: Regulates terminal voltage magnitude and </span><span style=' font-weight: bold;'>frequency</span><span>, typically via </span><span style=' font-weight: bold;'>droop control </span><span>or virtual synchronous machine (VSM) emulation.</span></li><li  class = 'S7'><span style=' font-weight: bold;'>PQ Mode</span><span>: Regulates active power (P) and reactive power (Q) delivered to the grid while maintaining stable internal voltage and current operation.</span></li></ul><div  class = 'S5'><span>You can choose either of these modes using the Mode input to the controller. Provide input : </span></div><ul  class = 'S6'><li  class = 'S7'><span> 0 for VF mode</span></li><li  class = 'S7'><span>1 for PQ mode</span></li></ul><h2  class = 'S4' id = 'TMP_6981' ><span style=' font-weight: bold;'>Block Diagram</span></h2><div  class = 'S5'><span>This figure shows a simplified block diagram of a grid-forming converter controller</span></div><div  class = 'S5'><span>                                            </span><img class = "imageNode" src = "data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAAB2IAAAJ1CAYAAAAL0jCHAAAAAXNSR0IArs4c6QAAAARnQU1BAACxjwv8YQUAAAAJcEhZcwAAFxEAABcRAcom8z8AAP+lSURBVHhe7N0JtBxVwe79XvcTRPxe5b73U3HgDeTIHEhQwzlMYRJEFEmA5DCIYYoQBIxiXgFFRomASUBmJEAYhBs0KEYjKkRkiCBhkNmAoAi54BAVlEEu9a3dye7sfqqqu7q6unvvrv+z1m8pp6v7VJ+uqtTZz9lVlQohhBBCCCGEEEIIIYQQQgghhBBCCCGEEEIIIYQQQgghhBBCCCGEEEIIIYQQQgghhBBCCCGEEEIIIYQQQgghhBBCCCGEEEIIIYQQQgghhBBCCCGEEEIIIYQQQgghhBBCCCGEEEIIIYQQQgghhBBCCCGEEEIIIYQQQgghhBBCCCGEEEIIIYQQQgghhBBCCCGEEEIIIYQQQgghhBBCCCGEEEIIIYQQQgghoWdweMS6g8MDOwztM7Db4PDAyeKioUkjF9UZHlg2NDwQAQAAAADQjwYnDbyS8LvwdbHfmSeN3Nf8Pr31xPXH6O/ahBBCCCGEEEJKku33HLGW+eVwcHjkQSt+YRy5cGh45P36yyYAAAAAAMhp0sDTK4rbgRlDk0ZOW/F7+Ih19Xd0QgghhBBCCCGBZvvJI9Yws1u3Gh6YbX4BrP4lr/5yCAAAAAAAumjk4qFJA1eYWbRjJ45YW3+XJ4QQQgghhBDiabac9MGhweGRx628XFLCL3wAAAAAAMAfI++v/gH1PgO7mT+o1t/zCSGEEEIIIYT0KFvtN2Ijc5mjoeGRNzLjFQAAAACA0I1cbG4lZP7QWscACCGEEEIIIYR0OOa+MmbW6+Ckgcfiv7ABAAAAAIA+sWxweOCirSeuP0bHBgghhBBCCCGEFJTt9xyx1uDwyIM6ecnh7Q7YJDrkq/tGX551bHT23Jl1rvnJ/GjBXb+sc8fDj0S/+9MrAAAAAAD0pfueejb2u/CNt/0s9jvzqRefXP19ercpg7HftYti/hi7+kfZwyPW1TEDQgghhBBCCCE5stWkgfFDwwPXFXnZ4b2O2aX6C6L5ZfHS+VdWf5F8+Pcvxn7hBAAAAAAArTO/Z5s/aDa/dx99xpTowOMmxH43b8ukkYvMH2ubP9rWcQRCCCGEEEIIIQ0yduKItbcaHphtLkEU+2WrRTsfPKb6S58pXBfd/0Dsl0MAAAAAANAddz/xZLWgNVei2mPquNjv8K1a+Ufb13HpYkIIIYQQQghpEnN5oaFJA1e0M/vVXF748FMmR+dcex7FKwAAAAAAHjPFrPnD6S+edVTblzUeHB65cHB4YAcdayCEEEIIIYSQUscWsPpLVFbmUsPmckfm0kf6Sx0AAAAAAAiD+YPqC+ZdWv0Da/3dP7PqZYspZAkhhBBCCCElj7l00NDwyBtjvzRlYP5S9qvnn8CsVwAAAAAA+pCZLWuudmX++FrHBLIZef9WkwbG61gEIYQQQgghhPR1tpz0waE8Bay57LC5XNG8n/8o9gsaAAAAAADoT+aPsM0fY+e7fDGFLCGEEEIIIaQEGTtxxNp5LkF84HEToisWXBc9/PsXY7+MAQAAAACA8rjmJ/Orf6StYwfNjVxsrsylYxWEEEIIIYQQEnyGJo2cNjQ8sDz+i1C6L886tnopIv2lCwAAAAAAlJv5Y+2z586Mdj54TGw8oaFJAzO233PEWjpuQQghhBBCCCHBZeVliBfHfvFJYS4/TAELAAAAAACysIVsi5ctXsbligkhhBBCCCHBxvx16eDwwEUJv+wkMgXsqRefHN331LOxX6oAAAAAAAAaeWLZ36IL5l3aUiE7ODxy4Vb7jdhIxzQIIYQQQgghxNsMDo88KOtliM0lhM6YM4MCFgAAAAAAtM0UspfOvzLaY+q42BhEksFJA68MDg+cvP3kEWvo+AYhhBBCCCGEeJOxE0es3cpliM0MWHMJIf2lCQAAAAAAoF2mkM06Q3Zw0sBjW09cf4yOdRBCCCGEEEJIzzO0z8BuWWfBHnjchGjR/Q/EfkECAAAAAAAokvkDcPOH4Do2kcTMjh2aNHKajnkQQgghhBBCSE9iLt0zNGlghv7yksRchviKBdfFfimCf66dvzAat+Mu0bmXXhV7zFq67KVo6rTp0eenfyX2GAAAAAAAPrn5nrurfxiuYxXJRt64/Z4j1tIxEEIIIYQQQgjpWgaHR6yb9VLEXz3/BC5DHABTrk4+7MioUqlEozYfEz3yh7/ElrFuW/JY9M611qouSxkLAAAAAAiBuVyx+UNxHbdIsGzLSR8c0rEQQgghhBBCCOl4BieN3DfLpYjNX5uavzrVX3zgnzsfWBq97wPrVIvVNdd8e3Tv48/GllGHTj2murzRaPYsAAAAAAC+MH8o/uVZx8bGMJIMDo88TsdECCGEEEIIIaQjMZciHhweuEh/MVHbHbBJdM6158V+2YGf3NmtrZSq8xbcUntO1vIWAAAAAAAfLLjrl5lmxw4Oj1w4duKItXWMhBBCCCGEEEIKi/mlY2h45P36C4naY+o4ZsEG5LE/Lq/NhE26JPGZ515ce0wvQ6wFLpcoBgAAAACE5L6nns1679hlW09cf4yOlRBCCCGEEEJI26neD3bSwNMJv4jUOfqMKdwLNjDu5YWTZsM2elyL2F133yP2+t1iLq1s7m9LMQwAAAAAaNUZc2bExjgSLB8cHthBx0wIIYQQQgghJHfMX3w2ux+suRTxpfOvjP0iA79pkaqXF1667KVo5499IvVxfb7Opu0Wdz1mXjCn9t9aKgMAAAAAkObG237W9FLFg5MGXhnaZ2A3HTshhBBCCCGEkJZjfrloVsLudcwu0aL7H4j9AgP/6WWHdUZrs6LVvUds0vO7wS2LtSgGAAAAAKAVWS9VPDg88iAdQyGEEEIIIYSQzBmcNHLf6l96JvzCYX3xrKO4FHHA9LLDeinfZkWrPq7P7wa3LNaiGAAAAACAPLJcqnhweORxOpZCCCGEEEIIIU0zNHHkEfoLhjr14pNjv6ggLFrE6qV8dcasFq3Nnt8N7jrq+gFAJ9g/QmEWPhDnXqlC/11u9BgAAD66YsF1sbGQmEkDM3RMhRBCCCGEEEJSMzg8cHLsFwtxzrXnxX5BQXi0aHWLVL0/rD7+2B+XR+/7wDq1x3Q26p0PLI0+vseE6mMbbjwquvHm26tfN/dwbTSD9dr5C6NxO+5S930n7j85tpxeNtnF4C6ATqKIBdI1KlsbPQYAgK/MfWO3O2CT2LiIlLFX6NgKIYQQQgghhMSSpYQ1fxGqv5ggTFpmuoOietlhwy1i3RJ3tdVXrxWtSa9rfO4LX46mTpte9zX3Usfu4KwtaN2yN2nAlvvDAv3rZ3c9EE0+7Mho1Ogt6o4bHxo7FP33iafH/jijFebYYV7bvNYJp3wj9ngz7Rax+kcwSfK+to/a/Xn3mln/087+VmxbHNx6u+hHv7g7tnzZNSpbGz0GAIDPFtz1y2jng8fExkcoYwkhhBBCCCGZ0+xyxOYvQM1fguovJAibWwjYAtTMZrUFqClQddD0ynk31Z5jZrvefPuS2Gua5y154rm6WbPbbL9T9fXtJY3dYtd+zZ0l26yIdR9Pml0LIDzm+DO0zbjacaORpONCFu3eW5oitjXt/rx7yfx7p39YpEJ7T53WqGxt9BgAAL5bdP8D0W5TBmNjJa6thgdm61gLIYQQQgghhFQGJ43cV3+BcJm//DR/Aaq/iKA/mOJDLwdsZvpcPHde9XEzcGpms7qD0QPrb1i9zHCjwWd38L1RqeDOvjXlrPl+5hLFtowxZW/Sc93nubNrAYRJZ9Oby5IvuufhumXMTFl7vNLZ+FmZP+KwZZD5oxF9vJmiitiyFHjt/rx7xS3Mzb9D9t9EQ/+d8qFUbHe7LEqjsrXRYwAAhODuJ56M9pg6LjZm4jJXGtMxF0IIIYQQQkiJM7TPwG6DkwZe0V8eLPMXn+YvP/UXEKAZtyhtNOBqZ8O6zCUsJ0zav27gW7mD5O7sWgDhcWe4ZylY7R+QNFuuE9otvMpWxIYo6yxe+4dKjf6N65Z2t8uiNCpbGz0GAEAoHv79i9G+x+4eGzupL2NHHqRjL4QQQgghhJASZuuJ648ZGh5Yrr80WOYvPc1ffOovHkAWtmBtVKq4g7KNBruTZHl9AGEIaX9ut/CiiPWf3R7zfsa90O52WZRGZWujxwAACEmWMnarSQPjdQyGEEIIIYQQUqIMDo9Yt1EJay5HzExY5OUOtjYaFG50n1c70yhptqv7vEavD8B/7uzDdi4z7h53zHFD7zdri58sZZBZ5rSzv1V3qWRzyXZzT+x2C692ilhzOVy9lLy5VLy5jPMv73s8tnyen4m9RLx7SXpTkJvv4a6vuX/qqNFbxH4+jdZBf97Nvq9hro6Q9LpW0s9EtfKzLmp7TFqvVj6rrD+LZvccdt+7fo+07aGo96Gv1+ixZt/TvWVC2mtmfU8AABTBlLF7HbNLbCzFql55bJ+B3XQshhBCCCGEEFKCjJ04Yu2hSQNP6y8K1nYHbMI9YdGWVi7raAdQ3ZlwZiDVfD1tdlxRA+UAes8Wm2n7e1bu8eSLx59UV2C5x4pmZZD5Qw+3yFHm0unmf7tZxJp1nnzYkbF1cZmfn/7hSp6fSdJylllnc99eu6xK+gwb/byzft+k1zXcEtIsYz4bfQ3zNVMa6nPT6H3L9fFmOvVZuc91fxamENf3bYpS8zV9782+h/vvaRHvo9HnrY/p4/b17f5m6fNaeU8AABQtwz1jl5srkemYDCGEEEIIIaSPs/3kEWsMDY+8P+EXhJobb/tZ7BcMoBVZ7w9rpM3mSRrgTXpOs9cH4LeiLgObVOLMvGBO7TE7e69ZGeReJtk+3zCz9NyCNu/65ili3Xtp68xUs162fNJ1yvMzSVrupBkza48lrYcpA9P+OKbRzzvp+/73iadnel33D3Lcz8kw/53088jCfj5aeGZV5GeV9WdhZJmpnfQ9krYHo4j30ejz1sfc75n0szfv366Pe27QynsCAKATzJXEzBXFdFzFLWPNFcl0bIYQQgghhBDSpxmaNHBFwi8GNVcsuC72iwXQKncAN61MdZlBU3cWS9olLvO+PgB/2f05qZh0L0OuGhVAjY4Njcogt9zTx/S5+v2zSvvjE5dbtDVbp0bL5PmZJJVg+jpJ62Hfl/5cGv28m33fRq/bqNB2XzftPadp5w8D0j6HLMu087Mw8hSxaT+btHXMskzWz1sfs6+X9t4N+9nozN0s7wkAgE66+Z67q1cW0/GVVUYuNn8Ur+MzhBBCCCGEkD7L4PDIg+K/EKxyzrXnxX6hAHxTRBECwB95i1gtbBqVPK5GyzUquqwshVcjrRaxWdbJSPo5NnqvrizLJb2+K+3n0ui1Gz2mr6uft49FbKc/q7SfhftYo++d5XsYnXofjR5r9HlaSe+x0WsCANBN5spijcrYrYYHZusYDSGEEEIIIaSPYi6FMzhp4BX9ZcA6Y86M2C8SgI/SZuEACFOrxVdaGZW1kGm0XFKxpJLKIFMYf3yPCbX7crr0sq5ZCqdW18l93TwlVZblmq130s+l2Ws3esxKmynZ6NLE7VxeOOnnmFWnP6u0n4WR9vN3ZfkeRqfeR6PH3Ctd6D5kJV0OudFrAgDQbeYKYzrW4hocHthBx2oIIYQQQgghfZCV94VdrL8EWF8866jYLxCAj8yAa9YBYgBhaLU087WITZu5q6/VrNBUSZdjTdJqKebKslyz9U76uTR77UaPWY3KR7e8M4+7ZV2j12yk1e3R1enPqtHPIu3n78ryPYxOvY9Gj7mfZTNmG8zy/QAA6IUL5l0aG3NxLBs7ccTaOmZDCCGEEEIICTzmEjgJvwBU7XXMLtETy/4W++UB8I0tOswAtM4wAxCuVme5+1jEtqJZoamyrJP7ullLMVeW5Zqtd9rPpdFrN3rMSisf7ffbcONR0T77fab6/y1zn/GL586LvVYWrW6Prk5/Vmk/CyPt5+/K8j2MTr2PRo9l/Z6q0WsCANArR58xJTb2UjNp5CIdsyGEEEIIIYQEnK0mDYyPnfivZO5fcsfDj8R+aQAAoFvcIiWpYFKdLGKTiiWVpfBqpFmhqbKsk5FUZDV6r64syzVb77SfS6PXbvSYlVY+2vfb6j1gm3HXSd9LM53+rNJ+Fkbaz9+V5XsYnXofjR7L+j1Vo9cEAKBXHv79i9EeU8fFxmCsweGBk3XshhBCCCGEEBJgzH1hh4YHlutJv2XuX6K/MAAA0G3uLERTxNx8+5LYMlYni1j72kZSwWdm5g9tMy5XYWQ1KzSVu066vlbaLM5G79WVZblm651WBDZ67UaPWUnlo/s8c/ncpPVph32vWV7fLGsv4dvpzyrpZ2Gl7ReuLN/Dfa1Gy+V5H40ec18vad9L0+g1AQDopZvvubv6x+86DuOUsdwvlhBCCCGEkNDDfWEBAKG4ct5NtfLHXoJ80T0P1y3zs7seqBWhWjhlLWQaLec+Zl5/5gVzao9dO39h3f1HtXDMqlmhqdx1Mj73hS/XPc/83Ox66Ws2eq9p3yNtuWbr3c0i1l0fZZYz94q1lydOWtcs3HuWmssf/+gXd9c9brYHuy3aIrbTn1Xaz8J9zH2+eU13H8ryPXS5It9Ho8cM+zM37y/p0tK/evjpaOq06XX7ZbPXBACgl86eOzM2FuNYtv2eI9bScRxCCCGEEEJIIBmaOPKIhBP9KnOJHHOpHP0lAQCAXnLLrWZaKYBczZZzCy1lCqIzZl1QvV+1Fo5ZNSs0k7gzcdOYslDXp9l7bWW5Zuvd7SLWPHf/yYfVPhdTvhr62aWtbzPm9U3ppz9npa/fyc8q7Wehz09bvyzfw+rE+2j0WNr3tJ+r+zX3uc1eEwCAXjvkq/vGxmSsweGBi3QshxBCCCGEEBJAxk4csXbaJYnNpXHMJXL0lwMAAHxhCtlxO+4SK9VMIfPF409KvHRx1kImy3J3PrA0mnzYkXXfe8Kk/avf15RF3S5iDbPeZiaillLmv80MwaTXyvJesy7XbL27XcTa75e2Pu4M5rTXzsJuC+62aNbFbA86S9bq1GeV9rNwX8Pdbs1yJ5zyjZa+h75eke+j0WPuMnb/d7/nwPobJv7Ms7wmAAC9dN9Tz0a7TRmMjc1YW09cf4yO6RBCCCGEEEI8z9CkgSv05N66YN6lsV8MAAAAQmHL8LRC0rKXurWXDgYAAOiFBXf9MjY2s8rI+3VMhxBCCCGEEOJxtpz0waH4if0KBx43IfYLAdAp7kwWly4HAEAr7MxQnX3rYqYkAADwyakXnxwbo6mZOPIIHdshhBBCCCGEeJjtJ49Yw/w1ZeykfqVF9z8Q+2UA6BQtYCliAQBFcO/ja2a76iVyTQl70oyZ1cebzZoFAADohod//2KjSxQvN7eY0jEeQgghhBBCiGcZmjRyWsIJfZX560v9RQDoJC1gKWIBAEWZOm163b8t5h6i5t6lo0ZvUfuaKWHNvUz1uQAAAL1wxYLrYmM1NZMGrtAxHkIIIYQQQohHMX89OThp4JXYyfzwQPWvLs1fX+ovAUAnaQFLEQsAKNLP7nogmnzYkbXZsW4p+98nnh798r7HY88BAADoJXPLKB2zscytpnSshxBCCCGEEOJJhoYHrtOTeOuan8yPnfwDnaYFLEUsAAAAAKDMzC2jdMxmlZH3m1tO6XgPIYQQQgghpMcxfzUZP4Ff4ZCv7hs78Qe6QQtYilgAAAAAQNmZW0fp2E3NpJHTdMyHEEIIIYQQ0uMMDY+8MXbyPjwQbXfAJtW/ttSTfqAbtICliAUAAAAAlJ25dZS5hZSO4ay0jFmxhBBCCCGEeJStJ64/JuHEvcr8laWe8APdogUsRSwAAAAAAK9EVyy4LjaGU8OsWEIIIYQQQvxJ2mxY89eVTyz7W+xkH+gWLWApYgEAAAAAWGHfY3ePjeWsxKxYQgghhBBCfEij2bDnXHte7CQf6CYtYCliAQAAAABYYd7PfxQby7G2mjQwXseACCGEEEIIIV1O2mxYc2/Y+556NnaSD3STFrAUsQAAAAAArJI+K3bk/ToGRAghhBBCCOliGs2G5d6w8IEWsBSxAAAAAACswqxYQgghhBBCPM3Q8MB1epJuMBsWvtACliIWAAAAAIB6zIolhBBCCCHEs4ydOGLtwUkDr8RP0pkNC39oAUsRCwAAAABAvSsWXBcb27GYFUsIIYQQQkgPstXwwGw9OTeYDQufaAFLEQsAAAAAQL0nlv0t2m3KYGyMZ4WRi3VMiBBCCCGEENLBbD95xBpDwwPL4yfnzIaFX7SApYgFAAAAACDugnmXxsZ4rK32G7GRjg0RQgghhBBCOpTBSSP31ZNyi9mw8IkWsBSxAAAAAADENZoVOzg8cLKODRFCCCGEEEI6lKHhkTfqSblx+CmTYyfyQC9pAUsRCwAAAABAsjPmzIiN9VRNGnhax4YIIYQQQgghHcjYiSPWHpw08ErspHx4ILrmJ/NjJ/FAL2kBSxELAAAAAECyOx5+JDbWYw0OD+ygY0SEEEIIIYSQgjM0ceQRejJubHfAJtXL2OhJPNBLWsBSxAIAAAAAkG7fY3ePjfmsLGIv0jEiQgghhBBCSMEZGh65WE/GjS/POjZ28g70mhawFLEAAAAAAKS7YN6lsTGflZZvP3nEGjpORAghhBBCCCkoW+03YqOEE/GqBXf9MnbyDvSaFrAUsQAAAAAApLvvqWerVz3TcR9jcNLIfXWsiBBCCCGEEFJQBocHTtaTcGOPqeNiJ+6AD7SApYgFAAAAAKCxw0+ZHBv7WWHkjTpWRAghhBBCCCkoQ5MGno6fhA9EZ8yZETtpB3ygBSxFLAAAAAAAjV3zk/mxsR9jcNLAK2Mnjlhbx4sIIYQQQgghbWbrieuP0RNw646HH4mdtAM+0AKWIhYAAAAAgMaeWPa3aOeDx8TGf6pl7PDIg3TMiBBCCCGEENJm0i5LfOBxE2In7IAvtICliAUAAAAAoLmvnn9CbAxopet0zIgQQgghhBDSZoYmjVyUcPIdXTDv0tjJOuALLWApYgEAAAAAaG7BXb+MjQGttFzHjAghhBBCCCFtZPvJI9Yw9wFJOPmOFt3/QOxkHfCFFrAUsQAAAAAANGcuT7zdAZvExoEMc/sqHTsihBBCCCGE5Mzg8MAOetJtmPuF6Ik64BMtYCliAQAAAADI5pCv7hsbC6qaNHKajh0RQgghhBBCcmZo0sCM2En38EB09BlTYifpgE+0gKWIBQAAAAAgm7PnzoyNBa0sYhfp2BEhhBBCCCEkZ4aGR94fO+nm/rDwyPcW3hZ95/s3x2gBa+lylr4uAAAAAABllXafWHP7KnMbKx0/IoQQQgghhLSY7fccsZaecFt3PPxI7CQd6IVDDj8qVra2atfd94i9LgAAAAAAZWXuE2tuS6XjQdUydnhgBx1DIoQQQgghhLSYrSYNjNeTbWOPqeNiJ+hAr9z9yDPRW9+6RqxcbcWCRXfHXhfltXTZS9FpZ38rGjV6i9o2strqq0cTJu0f3Xz7ktjyAAAAANCPzG2pdExoZRF7so4hEUIIIYQQQlrM0KSBK/Rk2/jyrGNjJ+dAL7UzK5bZsHBdOe+m6J1rrVXdNkZtPqZavJpi9tCpx9QK2Rtvvj32PAAAAADoN+a2VDomtMLIxTqGRAghhBBCCGkxg5MGHoufbA9EVyy4LnZyDvRSO7NimQ0L68xzL65tF6aEfeQPf6k9Nm/BLamPAQAAAEA/WnT/A7ExIYv7xBJCCCGEENJmBicNvKIn2sbdTzwZOzkHei3PrFhmw8Jyi1bj3Euvqnv8tiWP1WbKMisWAAAAQFmk3Sd264nrj9FxJEIIIYQQQkjGbLXfiI30JNswJ+B6Ug74IM+sWGbDwjCXHt75Y5+obRdJM17dIjapqAUAAACAfnTgcRNiY0PGVpMGxutYEiGEEEIIISRjhvYZ2E1Pso19j909dlIO+KKVWbHMhoXlXpI4rWTVGbOfn/6V2DIAAAAA0G++ev4JsbEhY3B45HE6lkQIIYQQQgjJmKFJI6fpSbbxxbOOip2UA75oZVYss2Fh6GzYNdd8e3Tv48/GltOyliIWAAAAQBmcc+15sbGhqkkDV+hYEiGEEEIIISRjBocHLoqdZA8PVE/A9aQc8EmWWbHMhoWllxxOuiyxcejUY+q2oaRZswAAAADQb+b9/EexsaEVRi7WsSRCCCGEEEJIxgwOj1wYP8keiK75yfzYSTngkyyzYpkNCyvLTFedNUsRCwAAAKAs7nj4kdjY0ErLdSyJEEIIIYQQkjFDwwPLEk6yo0X3PxA7KQd802hWLLNhYSUVrFmkXb4YAAAAAPqRjg1Z2+85Yi0dTyKEEEIIIYQ0yfaTR6yhJ9fWE8v+FjshB3zTaFYss2FhPfbH5dH7PrBObBtpJu3yxQAAAADQj/Y6ZpfY+JCx5aQPDumYEiGEEEIIIaRJtp64/hg9uTb2mDoudjIO+CppViyzYeHS+8OmzXSdt+AWtiMAAAAApXX0GVNiY0TG4KSR++qYEiGEEEIIIaRJtpo0MF5Pro3DT5kcOxkHfJU0K5bZsHBlLVgPnXpM3XLcHxYAAABAmZwxZ0ZsjKhq0sAMHVMihBBCCCGENMng8MiDYifXwwPRqRefHDsZR29N+97HgNx0eyobLWI/P/0rsWX08sVps2YBAAAAoF9dOv/K2BjRyiL2Ch1TIoQQQgghhDTJ4PDAybGT6+GB6Oy5M2Mn4+gtLdaAVuj2VDZZitgsywAAAABAP5v38x/FxogoYgkhhBBCCMmZtCL2nGvPi52Mo7e0WANaodtT2WjJmnTJYfeyxMyGBQAAAFBGC+76ZWyMaIWRN+qYEiGEEEIIIaRJBocHLoqfXA9EVyy4LnYyjt7SYg1ohW5PZXPbkseid661VmoR2+xxa+myl6LJhx1ZXWa11VePTjjlG3WvMbTNuOpjE/eP32f72vkLo3E77lJXCA+sv2H0uS98OXrkD3+pLnPnA0ujj+8xofrYhhuPqpXBV867qbZ+Wb4OAAAAAHmkFrGTRi7SMSVCCCGEEEJIk5hLy8ROrilivaTFGtAK3Z7KyJ3x6l522JSrO3/sE4mPucw9ZG3RatmZs1rkmpL2xptvrz3Xzsh1v37muRdXv7br7ntU/1tfw66LXS7L1+1rAQAAAEAedzz8SGyMiCKWEEIIIYSQnBkaHrgudnI9PFC9J4iejKO3tFgDWqHbUxmZ2abv+8A61cJy1OZjqrNQ3RJWZ7gqU3yama7mebYENUXs4od+F02dNj2aecGcWpmqlza2JbD9vuZrptg162OLX/OaZnbskieeq62nmTE7uPV20c23L6krat2vu5ddpogFAAAA0I67n3gyNkZkDE4aeEzHlAghhBBCCCFNYv6iUU+uDXMpGj0ZR29psWb96JHvADW6fVDE1vvVw09XS1N35qkpNf/7xNOjX973eGz5NLZY1eLTlqXu17POuNXXsEWvLXTTvu4WsWmXVAYAAACALO576tnYGFHVpIGndUyJEEIIIYQQ0iQUseHQYs1a8PB3gBrdPihii2dnsiaVqqag1csSG25Zapj7uZrZrPrauqz7+u6liJO+nvR9AQAAAKBVOka00jIdUyKEEEIIIYQ0ifmLxoST6+qlaPREHL2lxRpFLJLo9kERWzw7M1WLT1ugajlrXTnvpob3kbXce9m6M1zt193nubNt3cseAwAAAEBeOkZk6ZgSIYQQQgghpEkoYsOhxdqqIvZaoEa3D4rY4rn3h9XLBjcrQ5tdpth93H19dxZu0vdNei0AAAAAyGPng8fExokoYgkhhBBCCMmRoeGB5XpibZh7guiJOHpLizWKWCTR7YMitnhuEbv4od9FJ82YmToj1Raobknqlqdp95jV10t7jl7G+M4HlkY77bp7ragFAAAAgFZRxBJCCCGEEFJQ9KTa0pNw9J4WaxSxSKLbB0Vs8dx7tVoTJu0fK2ENW5SaUtXeE7bRPV21WE36nu7X9d6z+jgAAAAAtErHiChiCSGEEEIIyRk9qaaI9ZcWaxSxSKLbB0Vs8Uz5aWenbrjxqOjiufNiy1jXzl8Yjdtxl7p7wxqDW29XK2Zdrdwf1jAzbu2ljM1jMy+YE3tNAAAAAGiFjhFRxBJCCCGEEJIzelJNEesvLdasHz58LVCj2wdFLAAAAACgFTpGRBFLCCGEEEJIzuhJNUWsv7RYo4hFEt0+KGIBAAAAAK3QMSKKWEIIIYQQQnJGT6opYv2lxVqtiH3oGqBGtw+KWAAAAABAK3SMiCKWEEIIIYSQnNGTaopYf2mxRhGLJLp9UMQCAAAAAFqhY0QUsYQQQgghhOSMnlRTxPpLizXrpoeuAWp0+6CIBQAAAAC0QseIKGIJIYQQQgjJGT2ppoj1lxZrFLFIotsHRSwAAAAAoBU6RkQRSwghhBBCSM7oSTVFrL+0WKOIRRLdPihiAQAAAACt0DEiilhCCCGEEEJyRk+qKWL9pcUaRSyS6PZBEQsAAAAAaIWOEVHEEkIIIYQQkjN6Uk0R6y8t1lYVsVcDNbp9UMQCAAAAAFqhY0QUsYQQQgghhOSMnlRTxPpLizUfi9hvzD0x+n/f8Xbzy1m0xtveGl39ywtjy3TDjQ9cGX1y/12jjcasHx3ypf1ij/cz3T4oYgEAAAAArdAxIopYQgghhJDyZVtT9GTwWqVSuapSqYzWFyAroifVFLH+0mLN+sFvrvbGnp/5eN0++KWzPhdbphsuXTirVggPbLxuNO+eObFl+pVuH9Z//Md/AB034lPHAwAAAF676/Flsd+3UU/HiChiCSGEEELKmUMSitdG5ugLEIrYkGix5lsRe8OvL4/e9d7/VZ0Ju/P4cR0rQWfMPbH62ub7XHXbhbHHDbMuY7fforrcxCl7xh7vZ7p9UMSim3SQCwAAAPANRWxzOkZEEUsIIYQQUs7orNiXK5XKu1Y+9pZKpXJ0Qhm7r7xG6aMn1RSx/tJibVURe5UXZsz9anU/G9rpw9GlC2dWZ6S+ZbW3RN/8zsmxZdthv8+KIvaC2ONlp9sHRSy6SQe5AAAAAN9QxDanY0QUsYQQQggh5YzOiF1SqVTWdB43ZexNssyNzuOEIjYoWqz5VsTu+ZndqvvZl846Mpp//xW1Gan7Tp0QW7YdFLGN6fZBEYtu0kEuAAAAwDcUsc3pGBFFLCGEEEJIOTNTStaTdYGEZShiJXpSTRHrLy3WfCpi7QxYtxw9+pTDqvvdissTXxZ7jssUtydfPD0a2GTd2v76gfXeG037+uG1ZezrpXG/T1oRbF+jUYnrPtfM7tXHT7vsuGiLrTer+96jPrJRdPw5n48t2wu6fVDEopt0kAsAAADwDUVsczpGRBFLCCGEEFK+JM121csOJy2TVNaWOnpSTRHrLy3WfCpibcHpFpe2nDVfN7Nk9TnWDb+eE40au3Fdsemyr2mK2o3GrF97TcOUteZrxkcnjKu9ZloRm2Wd0pZxX9Mwl10239dd16Jn/+ah2wdFLLpJB7kAAAAA31DENqdjRBSxhBBCCCHly3qVSuWvTgHi3h/WZo1KpfJ7KXW0rC199KSaIraz9tn3wOiX9z0e+3oWWqytKmLn9tT8+y+vFZRfOmtq4tdXlKnx5xr2ksam2Jz29c/Wvj7np7OjUWM3Wnmf2ZNqX58x9yvV5VfMaj0/9nr6vfedOj7x62nrdPQphya+vrue7voYJ1/8pdpxxv0Z9IJuH5ZuTwAAAADapyWfpcuhO/Rz4PPIR8eIKGIJIYQQQsqXbaVg1fvDmuhliZOWKX30pJoitrPs9pinkNVizZci9tKF33QuS1xfjKaVmvrctALTFKdb7zK2sCLWaLROac+z65lUwlq2qE0reLtFtw+KWAAAAKBztPCj+Ost/Rz4PPLRMSKKWEIIIYSQ8uUQKVndSw5vVKlUviWPv1apVLZ0liEroyfVFLGdJdtlS4WsFmvW938zt6dsATm404djj13iFK3HnjU19vhRUorq40m0iNXHje9Joeo+Nu/Xl0Xveu//SnzMrq8pXM/+zkm1r9v1NPeh/d/3fDv2/Yws69UNun1QxAIAAACdo4UfxV9v6efA55GPjhFRxBJCCCGElCtJ935t5DeVSmVTfRGyInpSTRHbWQnbZ1WWQlaLNR+KWLfUTCpa3UI0qai1JW6jglNlKTwbFbFG2vdNK1zt8oa9J62yhXOj9eoG3T4oYgEAAIDO0cKP4q+39HPg88hHx4goYgkhhBBCypWke7+qOyuVyvmVSmW0PrmHWWflTF333rbuTN6eRE+qKWI7K2FbrdOokNVibVURe2XPzJh7Qm3dP7Dee6ONxnwwxhaUK2aZfq3u+atm034o9tpp7PdcUXieF3vc+N79c6Kx24+pLreiiE1+DXed3OesKJVXLe8Wsc0MbDwidb26QbcPilgAAACgc7Two/jrLf0c+Dzy0TEiilhCCCGEkHJlPSkzX65UKu/ShTyLu84HOv+9ry7Y7ehJNUVsZ2lplyapkNVizYcitpWC0tBSdNXM1BHR/77n0tjrJymiiJ3362/L5Ykbv26e9ewV3T4oYgEAAIDO0cKP4q+39HPg88hHx4goYgkhhBBCyhW9P+yNuoBncS+lXERpHCu30L/cQlaLtV4XsW6ZqTNIVVqRWX+P2ORSVTUqTK1mRayx6jLEK9ap0ezcPOvZK7p9UMQCAAAAnaOFH8Vfb+nnwOeRjxawFLGEEEIIIeXKTCmren553yZxZ8MuqVQqa+oCLaauqEM5mEL2kIvGxco148bfXNETR51ySHXdTDk597ZvxR53neFcCvis75wY+7px7FlHxJ733fvnRHsf9om6x9JeS59ni9jhqXvGHjcuXnhW9bLJ5nVOv+I4p1SOr4ddNu1xn+j2QRELAAAAdI4WfhR/vaWfA59HPlrAUsQSQgghhJQnSfeH7fnlfZvEncFbRGnsvneUzCY7vj9WyGoR1w1u0WlmkOrjat6vL60Vne7y7uuYQvTzX59Se+zbP50ZjRq7UfUxt/x0S1FbsprXuXDBmYmvm1bEustYIzceEV1/zyWxZY1PfeZjtfU87pyjY49ffsvsamnsvode0AKWIhYAAADoHC38KP56Sz8HPo98tICliCWEEEIIKU+KvD/sOpVK5YaVr/ObSqWy5cqvm3u4NprBulOlUvmJW95UKpU5CcvpurraKWT1tVAi73j326JdjxpVX8Q+eEXXXfxjZ4bomUfEHk/yqQNXFJnVGbS/+FbiayXZefx20fV3X1Jb/rv3xQtUo1qirlzOXWb4iD1j62LZWb1Wo2Xn3XNpNOojK4pha6MxH6zK+hrdoAUsRSwAAADQOVr4Ufz1ln4OfB75aAFLEUsIIYQQUp7o/WHzFrFJJenplUrlDPmae/9Z916vtqB1Z+gmlatF3x/WpK70QTl8YJ0RsQK2l0Vs3WWJnVK1kTOudC4pfO2JdY+Z4nTvQz9RV8iOWP8D0XGzj469jl3+E/t9tLasec2Djh2uezxLEWvKVTtTN2m9lHndU7/939EWW4+q+3zev957ox0+uXU0e96psed0m24fFLEAAABA52jhR/HXW/o58HnkowUsRSwhhBBCSDliZrDqZYlfc2aythJT6Jri9X/Ja/5sZcFq70PrXvbYfs2dJdusiHUfT5pdmyd1BRD6mylgzzrv0uovQlqsWfMfvByo0e2DIhYAAADoHC38KP56Sz8HPo98tICliCWEEEII6f8kzWC18paxJu7rNpqxuq3z/Uw5a2a6mksUL1r5NXNp46Tnus9zZ9d6Ez2ptvQkHMVI2H4TuQWspcUaRSyS6PZBEQsAAAB0jhZ+FH+9pZ8Dn0c+OkZEEUsIIYQQQvLGLUqTZrTa2NmwrjsrlcpVlUplvC7sxL2Usju71pvoSTVFbGclbEd1kgpYS4s1ilgk0e2DIhYAAADoHC38KP56Sz8HPo98dIyIIpYQQgghhOSNLVgbzapNujds1mR5/Z5GT6opYjtLi9csBaylxRpFLJLo9kERCwAAAHSOFn4Uf72lnwOfRz46RkQRSwghhBBC8sQtWBtdlrjRfV7Na5yRMtvVfV6j1+9p9KSaIraz8hSwlhZrFLFIotsHRSwAAADQOVr4Ufz1ln4OfB756BgRRSwhhBBCCMkT9/6wWrC6cQtbd2brOiu/njbb1X19L+8Pa6In1RSxnZWngLW0WKOIRRLdPihiAQAAgM7Rwo/ir7f0c+DzyEfHiChiCSGEEEJInmS9P6yJe69Xlylhk2bDmrjPafb6PYueVFPEdlaeAtbSYs363gNzgBrdPihiAQAAgM7Rwo/ir7f0c+DzyEfHiChiCSGEEEJIntj7txppZaqbA50ZrsYvKpXKprqQk1ZfvyfRk2qKWH9psUYRiyS6fVDEAgAAAJ2jhR/FX2/p58DnkY+OEVHEEkIIIYQQ35L1/rM9j55UU8T6S4s1ilgk0e2DIhYAAADoHC38KP56Sz8HPo98dIyIIpYQQgghhPgW9/6w3l6W2ERPqili/aXFGkUskuj2QRELAAAAdI4WfhR/vaWfA59HPjpGRBFLCCGEEEJ8ipkNay9LvKRSqaypC/gUPammiPWXFmsUsUii2wdFLAAAANA5WvhR/PWWfg58HvnoGBFFLCGEEEII8SVrVCqV31cqldcqlcoc30tYEz2ppoj1lxZrFLFIotsHRSwAAADQOVr4Ufz1ln4OfB756BgRRSwhhBBCCCE5oyfVFLH+0mLN+u4DlwE1un1QxAIAAACdo4UfxV9v6efA55GPjhFRxBJCCCGEEJIzelJNEesvLdYoYpFEtw+KWAAAAKBztPCj+Ost/Rz4PPLRMSKKWEIIIYQQQnJGT6opYv2lxVqtiL3/MqBGtw+KWAAAAKBztPCj+Ost/Rz4PPLRMSKKWEIIIYQQQnJGT6opYv2lxRpFLJLo9kERCwAAAHSOFn4Uf72lnwOfRz46RkQRSwghhBBCSM7oSTVFrL+0WLNuuP/bQI1uHxSxAAAAQPsW/GppNP+Ox2K08LN0OUtfF8XSz4EiNh8dI6KIJYQQQgghJGf0pJoi1l9arFHEIoluHxSxAAAAQPuOPe/7sXKvVQecfGXsdVEs/Zlbuhwa0zEiilhCCCGEEEJyRk+qKWL9pcUaRSyS6PZBEQsAAAC0794n/xStv/eJsYKvFT+975nY66JY+jO3dDk0pmNEFLGEEEIIIYTkjJ5UU8T6S4s1ilgk0e2DIhYAAAAoRjuzYpkN2x36c7d0OTSmY0QUsYSElRGDhx207tBhi9YdOiwC0DGLRgweepzuf4QQEoueVFPE+kuLtVVF7KVAjW4fFLEAAABAMdqZFcts2O7Qn7uly6ExHSOiiCUknKwsYbUwAtAhIwYPPVn3Q0IIqYueVFPE+kuLNYpYJNHtgyIWAAAAKE6eWbHMhu0e/dlbuhwa0zEiilhCwsm6Q4fer0URgI5arvshIYTURU+qKWL9pcWaNe++S7vuul9fHH143OjoLau9JTrjquOr/z3lhAOit79jTfOLWdUmH94gmj7zyNhzXV+75IvR6K02rT3HeP+6a0c77rlNdMGCGXXLnv/DM6qvb7+nvpZdJ/MaEw/fI/a4cerl/119/K1ve2t02S0zY48nrU/a+3C/3+dnTIkuWviNaNOPbFh7Xto6dJpuHxSxAAAAQHHyzIplNmz36M/e0uXQmI4RUcQSEk4SSiIAHab7ISGE1EVPqili/aXFmi9F7BfPOryugFRJhaR5/sf33Sm2rMu8tik47XOu/dUF0f+39n+mvqYtas3j6230X9HVd50fW+aTn96l+vjYHcfE1seWqvZ7bzi6+ktm6vtwnzN85J51JXTS9+gW3T4oYgEAAIBitTIrltmw3aU/f4rYfHSMiCKWkHCiBRGAztP9kBBC6qIn1RSx/tJibVURe0nXXffri6IPj9u8rrg84Ji9oqvvOq/6uJkdakvTVTNYVz3/k5/+aO25ZvarfZ7xtUu+UCs1V8xc/WbseSuK1lXPMaae9Jm69dHvee2vzq+t0+dnHJa4PknP+8oFx9Re131e0s/gqNMOrj12wYIz6l6nW3T7oIht7Nr5C6NxO+4SnXvpVbHHrKXLXoqmTpsefX76V2KPAQAAoHxamRXLbNju0p8/RWw+OkZEEUtIONGCCEDn6X5ICCF10ZNqilh/abHmSxGbVF4a5//w67VCdeLhn2z69SzPPfXy6YnfU0tRfZ77XC137ffS13TZonbFLNfk76nlbq/o9kERm8yUq5MPO7L62Y3afEz0yB/+ElvGum3JY9E711prxedMGQsAAICMs2KZDdt9+hlQxOajY0QUsYSEEy2IrN8++xKANul+RRFLCMkUPammiPWXFmu+FLFaeCYt4xaYduaqFqIqafarO6vV/b7266ZM3fFTW8ee576euy7u+ujyrqQSN8vPoBd0+6CIjbvzgaXR+z6wTvWzW3PNt0f3Pv5sbBl16NRVM6MbzZ4FAABAOWSZFcts2O7Tz4AiNh8dI6KIJSScaEFEEQsUR/crilhCSKboSTVFrL+0WPO9iDWSytSkryVJK2yTnm+LUvM1eylhd4ZrlssSG+a+sEmSLpWc9WfQbbp9UMTWc2e3tlKqzltwS+05WctbAAAA9LdGs2KZDdsb+jlQxOajY0QUsYSEEy2IKGKB4uh+RRFLCMkUPammiPWXFmvW/77v4q77zq8vrJWQ+xz+ydjj1hHObNOr7vpW9WvuzFRdPum5pvz89i1n175+yuVfqhWtX7/quLrXNOtyza/Oq5Wudt3sc/S13OdmYd6HfX7Wn0G36fZBEbvKY39cXpsJa+glic889+K6z9u9DLEWuFyiGAAAAI1mxTIbtjf0c6CIzUfHiChiCQknWhBRxALF0f2KIpYQkil6Uk0R6y8t1kIoYt3Zq1rEul9LklbEatFq/zupmLXfo1H5q8vq42my/gy6TbcPithV3MsLGzobttHjWsTuuvsesdcHAABA+STNimU2bO/oZ0ERm4+OEVHEEhJOtCCiiAWKo/sVRSwhJFP0pJoi1l9arPlexLrLuAVoWsGqGhWk7mMnrLwUsft67qzZky87tu6yxPp9sq6PyvIz6AXdPihiV9AiVS8vvHTZS9HOH/tE6uP6fJ1NCwAAgHJKmhXLbNje0QKWIjYfHSOiiCUknGhBRBELFEf3K4pYQkim6Ek1Ray/tFjzpYh1Z6K6bBmqBaj79bQC87wfnl67L2vSMm7RusOntq7+f7fsdWfNbrPb2Ibr6X6vpKI2DUVsWPSywzqjtVnR6t4jNun5AAAAKC93ViyzYXtLC1iK2Hx0jIgilpBwogURRSxQHN2vKGIJIZmiJ9UUsf7SYs26/r6Luu7aX19QKyFtyfnpL+wdzb3r3OrjJ14yrVZumpmml95ydupzJxz68drzjOMvOLr2XDPj1X3MuvpX36oVrdYxMw6tW+YTcu/XtNdylzXv49iZR8Qev/in34jGH7Jb9LnTDqp9zX0f+xz+idhzekW3D4rYFfSyw3qP12ZFqz6uzwcAAEB+z//ttdjXQuLOimU2bG9pAUsRm4+OEVHEEhJOtCCiiAWKo/sVRSwhJFP0pJoi1l9arPlSxJoZp7Y4VabYPP2qL8eeb4rUTT6yQWx513998P11Ba5yi1Yte42TLz+27vUalaVJ67PB6JFVaa9BERsWLWL1/rA6Y1aL1mbPBwAAQD7L/v5aZPLP196Invnzq7HHQ2FmxTIbtve0gKWIzUfHiChiCQknWhBRxALF0f2KIpYQkil6Uk0R6y8t1nwpYk0Jaf57t313rJVUpoDd7hOD0Tdv+Frsue5rmNmvWnaa/zYzT9Nmr1pu0Tp2x9Gx5d1Zs6aobbQuhlkfM5N39Fab1K3P+9Zdu/pezrz+K7HlKWLDoUWrW6Tq/WH18cf+uDx63wfWqT2mly02z5982JHVx1ZbffXohFO+UXvMXPJ4aJtx1ccm7j85tl7Xzl8Yjdtxl7rvPbD+htHnvvDl2ve484Gl0cf3mFB9bMONR9XuXXvlvJtql1PO8nUAAIBu0iIsyTaHnRX9/eVXqkWsySO/e776NV0O4dDtoNt0fXxZr9DoGBFFLCHhRAsiiligOLpfUcQSQjJFT6opYv2lxdqqIvbCrrv21+dHHx63WbXoWVFCxpdBb+j2QRG7gt4D1p3xqpcdNtwi1i1xTdF648231x4zJa0tWq0113x7tfzU76nPtd/X/br9XvbSyPoadt21WG70db3MMgAAQDdoEZZmzg/uqBWxJi/+9R/R+OkXxpZDGHQ76DZdH1/WKzQ6RkQRS0g40YKIIhYoju5XFLGEkEzRk2qKWH9psUYRiyS6fVDEruKWlHZWq5ltame7mlmodmasLWrN7FL7HDO79Obbl8Re08x0Na9lX98UsYsf+l00ddr0aOYFc2plqi1o7XPt5Y7dGbZ29q39/uY1zXoteeK52nqaGbODW29XXRe3qHW/7pbLFLEAAKAXtAhr5IQLvx+9+tq/a2Ws+f9HnX1dbDn4T7eDbtP18WW9QqNjRBSxhIQTLYgoYoHi6H5FEUsIyRQ9qaaI9ZcWaxSxSKLbB0VsPVO86qWATXl58dx51cfNZYZNgerOQjUFpylU3csRJ7HFqhaftix1v66XQ9Z70iq3cHUL3bSvu0Us97MFAAC9oEVYM8MnfLvuMsUms6/7eWw5+E23g27T9fFlvUKjY0QUsYSEEy2IKGKB4uh+RRFLCMkUPammiPWXFmvWdUsu6Lpr7jkv+tDKInbvz+4eexy9o9sHRWx3uPeR1VLVFLR6WWJDL4mcNOM2aVn39d1ZvklfT/q+AAAA3aBFWBbm/rBPPvtiXRl70y8fjDbY58TYsvCTbgfdpuvjy3qFRseIKGIJCSdaEFHEAsXR/YoilhCSKXpSTRHrLy3WKGKRRLcPitjusDNTtfi0BaqWs5a59HGj+8hadratznC1X3ef5862dS97DAAA0E1ahBkHfPuRpqbMfTx69PmX68rYpS/8Kzrymidiy6K39PP1ofDU9fFlvUKjY0QUsYSEEy2IKGKB4uh+RRFLCMkUPammiPWXFmuritjzgRrdPihiu8O9P6xeNrhZGdrsMsXu4+7ru7Nwk75v0msBAAB0ixZhWYtY6+eP/rWujH3xH69HJ8x/KrYcekc/Xx8KT10fX9YrNDpGRBFLSDjRgogiFiiO7lcUsYSQTNGTaopYf2mxRhGLJLp9UMR2h1vELn7od9FJM2amzki1Bapbkrrlado9ZvX10p6jlzE298Xdadfda0UtAABAN2gR1moRa1y9eFldGfvP196IZv30D7Hl0Bv6+fpQeOr6+LJeodExIopYQsKJFkQUsUBxdL+iiCWEZIqeVFPE+kuLNYpYJNHtgyK2O9x7tVoTJu0fK2ENW5SaUtXeE7bRPV21WE36nu7X9d6z+jgAAEA3aBGWp4g1zlz4+2oB68YUtLocuk8/Xx8KT10fX9YrNDpGRBFLSDjRgogiFiiO7lcUsYSQTNGTaopYf2mxRhGLJLp9UMR2hyk/7ezUDTceFV08d15sGeva+QujcTvuUndvWGNw6+1qxayrlfvDGmbGrb2UsXls5gVzYq8JAADQaVqE5S1iDXNJYnNpYje3PbE8OujyR2PLonv08/Wh8NT18WW9QqNjRBSxhIQTLYgoYoHi6H5FEUsIyRQ9qaaI9ZcWa9Z3lpwH1Oj2QRELAACAXtAirJ0i1pgy9/Fo6Qv/qitjH33+5erXdVl0h36+PhSeuj6+rFdodIyIIpaQcKIFEUUsUBzdryhiCSGZoifVFLH+0mKNIhZJdPugiAUAAEAvaBHWbhFrmBmwdz3597oy1syUnX7Dk7Fl0Xn6+fpQeOr6+LJeodExIopYQsKJFkQUsfldN/+n1auNvW3NNaNfPfB07HEfPPb08minXT5eXc+jv3B87HEUS/crilhCSKboSTVFrL+0WKOIRRLdPihiAQAA0AtahBVRxFrX3/NCXRlr7iF7+oJnYsuhs/Tz9aHw1PXxZb1Co2NEFLGEhBMtiChi86OIhdL9iiKWEJIpelJNEesvLdYoYpFEtw+KWAAAAPSCFmFFFrHG+bc+G73+xpt1hezldzwfWw6do5+vD4Wnro8v6xUaHSOiiCUknGhB5HsR+5NFS6IDDz4iGrXZFtUy0frQRwajLx1/avTgb1+IPScrU1Ka1zavddyJX4893gxFLJTuVxSxhJBM0ZNqitjOOuTwo6IFi+6OfT0LLdasa5d8C6jR7YMiFgAAAL2gRVjRRaxxwvynor/96991ZezCh/4SWw6doZ+vD4Wnro8v6xUaHSOiiCUknGhB5GsRe9vdj0WDW21XV76myVsw3nrXw9E737lW9TU23WxMy6UuRSyU7lcUsYSQTNGTaorYzvrAOiOq/zDuuvseLReyWqxRxCKJbh8UsQAAAOgFLcI6UcQaR17zRPTMn1+pK2MffPalaMrcx2PLolj6+fpQeOr6+LJeodExIopYQsKJFkQ+FrFuQWrsM3xg9LPbH6xbxsyU3W77j1YfX2211aPv/vAXsddp5qEn/1QrKacePT32eDP9UMSG8B5CovsVRSwhJFP0pJoitrNsEWu1UshqsUYR67er7jkn+tC4UdXPea/Pfjz2eKfo9kERCwAAgF7QIqxTRaxx0OWPRvc+84+6MtaUs9Ou/21sWRRHP18fCk9dH1/WKzQ6RkQRS0g40YLItyLWlKPve/86mQtWM3PWFLLNluuEEEpMitju0v2KIpYQkil6Uk0R21laxLZSyGqxRhHrN4pYAAAAlJkWYZ0sYq2bHvhTXRn7z9feiE76we9iy6EY+vn6UHjq+viyXqHRMSKKWELCiRZEvhWxB085OnMJ22shlJgUsd2l+xVFLCEkU/SkmiK2s9KK2CyFrBZr1jVLzoWH5t4z2ylid4s93im6fVDEAgAAoBe0COtGEWtccttz0etvvFkrY83/P//WZ2PLoX36+fpQeOr6+LJeodExIopYQsKJFkQ+FbHuJYk/+rFPxh7Pyi0fZ19wRex+s7aQbFZS2mVOOeOcukslbzm0bfSjW+5pucQ845sXNl3eXaekn8FV1y+oXZLZGvnBDaqXb160+JHY8mnv0a5LGr1nrnmdr591fur3bnR/3aR1Vvr9Gj3X/PwvvOy62LI+0P2KIpYQkil6Uk0R21nNilgrqZDVYo0i1m8UsQAAACgzLcK6VcQaZhasmQ3rxsyW1eXQHv18fSg8dX18Wa/Q6BgRRSwh4UQLIp+KWFtstjsb1i0fp00/sa5ENWzBmVZSWuYyyW6Bqz70kcHq/zYqVl1u0WwKYn280TJmXQ88+IjYOrjMz01fN+09zrnmxur6uz8bU6qarxmmXLXLupeLtt9Hn7vBRpsm/gzcwjfpeYZ+P11v97nu85I+s17T/YoilhCSKXpSHXIR6x6o+4VbyGqxViti7z0XjhMv+3z1Z/fWt60eXfizr8ce75a5d0sRm7BMJ+j2QRELAACAXtAirJtFrGHuD/vc8lfryti7nvx79X6yuizy0c/Xh8JT18eX9QqNjhH1uIjdVsdKHDfqwiRT3lKpVI6oVCr3Oj/L1yqVylWVSmVTXbjFHJLwOVlLKpXKmhmWPdlZhrQYLYh8KmLtZYmzFptpkkq8s865tPaYnTmaVlJa7mWS7fMNM0vTLWizrm+z2a5G2qxZuy6GzkA162PLTX1es/eYZVavKWLXXW8g+tLxp8ZmrbrFsb6++5j78zPMfzf6vo0uUW1KZPuz0OK513S/ooglhGSKnlRTxPrJFLIHfHPrWLlGERtHERvfRihiAQAA0G1ahHW7iDWmzH08evDZl+rK2Gf+/Ep05DVPxJZF6/Tz9aHw1PXxZb1Co2NEPS5iTZIKO1PCuqUeyZZ1KpXK71cWrwc6X//Yyp+r+fqWztdbjSl5ZyZ8Xmnl6hmynLtOJEe0IPKxiE26TK3OynRpmadFbFpZ16ikbFQw6nP1+zeSVrTqa7rfs9m6NFom7TWtLEVsM/Zz03LZvtekz9NdL/187HtJKmGbfc9e0/2KIpYQkil6Uk0R67eBLd8dK2SvvvccOE687Jjqz2pFEXt67PFuufLuWdEW4zatrsuEz+4We7xTtIC1/uM//gMAAAAZfPqgKbHfNdA6LcJ6UcRaP3/0r3Vl7Iv/eD06Yf5TseXQGv18fSg8dX18Wa/Q6BiRB0Wszop9uVKpvEsXIk1jStKbVv4Mk4pRW6C2O9NYP69G5a5bsietE2kxWhD1QxGrhV2z8jHLco0KUytPiem+D/2eaQVklnUxkn5+jd6jkec9qLTCNe3rRqMittHzrCLWuxN0v6KIJYRkip5UU8T67e1rvTXa/uCNoqOu36UnRawpF//7vCOi9TZedWL0vnXfEx1x6gGxZa3jL/pctNlWG9W9D/Oc7T81GM2+6Wux5d0C83NnfKb633sc/NHo7e9Ys/b8bXYfG31j3nF1zzvsa/vFfl6udTf6QDTnjrMSv8c5Pzo52vjDH6wtm1SctvM+kl6vU7SApYgFAADIRs8fLf29A9loEdbLIta4/I7n68rY1994M5r10z/ElkN2+vn6UHjq+viyXqHRMSIPilidEauXuCXZsl6lUvlrg2LU/pzbLWLt97GfV1px7hbDfKYFRQsiH4vYrOVa2j1lm5WPWZZLKjVV3jIw7bXTCsi05VVSYdvoPRqtvAfzWuYyyMMHHFy7l6x7z1ddv0aXJrbrqp+d4V6G2f0+Sd8zy3p3k+5XFLGEkEzRk2qKWD+9693viRWw3S5iL7/r7LqyUn14h83qljdF5K7D42LLud6y2v9TLUL1ebbA3Gfq7nUFrD735LlfrD3PFMTrb75e3fKmKDVfM0xhmvV7uO+liPdBEQsAAOA/Pcez9PcOZKNFWK+LWOP0Bc9E/3ztjbpC9urFy2LLIRv9fH0oPHV9fFmv0OgYkQdFrF7qlpmT+dKsiLU/53Z/vlmLWHfm7L76IMkXLYh8KmIblXNJQi1ik9a70QzRrJfh7WQRa+7LasvPNEk/K7dUNe/XLVHT1sl9TjPmezZa727T/YoilhCSKXpSTRHrF1PAfvX0s6PH/rg8VqytKmJnd8XHD9ihuk6mdFwxA3bF18/50UnVgnZFMfqF2PKGKUHn3HFm7bHjLzqyVn6uuITwabXHrrx7Zq3AtN9v+OhP1p7/3+cdXnvuisK0fj1PvGzFP+b6uq6k72Hfk3ls9k0n1pYt4n1M+Gz3PifdPihiAQAAsrHnfEp/70A2WoT5UMQa0294snppYje3PbE8OujyR2PLojH9fH0oPHV9fFmv0OgYUY+LWHfWpEVply9uQaplq30srTRtJWusvA+t/bySil9mw3YoWhD5VMSm3ec0TVKhaTQrH7Ms18kiNunyxI1eK8u6GJ0qYu0yxvi994sWLX4k8fvq+tnnbbDRptHekz5dew1jy6Ftowsvuy72vYys79dHul9RxBJCMkVPqkMuYkPwgXVG1P2jlMYtYO1ztVizrrp3dsfNvOmrtcLxyDM+E3v8irtnRmN3Hl0tYnV5U0Lq8o2WMa9lC0xb7upzD/vavtXHTfl5wc9Oq3vsq04Rq48lfY+092SkrWOWZdzvkfbcTtDtgyIWAAAgGz0nt/ScHtloEeZLEWtMmft49OjzL9eVsUtf+Ff167psCPa/5DfR+0ev+APSzfY4MvZ4p+jn60Phqevjy3qFRseIelzE6uzKpFKPZEta+dlspmyryVLE2tmwSY+RNqIFkU9FrFsaarmapJNFbFKpqbKUmGm0vGw06zXLuhhJBWaj92hkeQ9Jr+vS96LP0xm+zWR9vz7S/YoilhCSKXpSTRHbWc2K2KQC1tJibVURO6vjDvvacHX9VpSbp8YeV1mX3+2A7avLmfu3XnbHN6pfu+Lub0qBGX+eLVtXFLXTEh9r9L2zfA+j0++jE3T7oIgFAADIRs/NLT0vRzZahPlUxBpmBqyZCevGzJQ1M2Z1Wd9RxK6i6+PLeoVGx4h6XMS6l681mD3ZXtyf5+mVSuWMlf//qgJ/rs2KWPfxdu9HSyRaEPlUxBrurFhTxP3olntiy1idLGLdWaBJRaKZ1Tq41Xa19Wy1MLTv06z7td/9SW2GbNL3ctdF11NfT5dp9B7d19afoatRSew+nlYAm+clFbhp3PeS9PPwme5XFLGEkEzRk2qK2M5KK2IbFbCWFmvdLGKTisZGsi6fVHRmKTBXzEJ9W8eL2E6/j07Q7cPS7QkAAAD19Bzd0uWQjRZhvhWxlrlHrBtzD9kzF/4+tpzPKGJX0fXxZb1Co2NEPS5iD5HjMsVd+3HvufubSqUyXh5vVqQ2S7Pn28+0iMsgE4kWRL4VsYa5H6ndPkxBuM/wgdHPbn+wbpmfLFpSK0K1RGxWPmZZTmfnnnXOpbXHrrp+Qd19TvMUse7rWzqjNG3ZqUdPr1vOvX+rvkaj92gkFbjmOe7PO+3evWa5Aw8+InX97fOUvVesvTxx0nu25a5ZNukSxncuWRodftSxdZ+LD3S/ooglhGSKnlRTxHaWFrFZClhLizVr7r2zOs4WkuaerPpYkqzLH+oUmOf/7NTq1y53Cszxn01+f990itiT5k6re+wrThFrX1Nl+R5Gp99HJ+j2QRELAACQjXue7tLlkI0WYb4Wscasn/4hev2NN+sK2cvveD62nK8oYlfR9fFlvUKjY0Q9LGKT7g+r9zYNMR9cqRf5WAuXeraFbauFqX5u7vdwS9p++CxtevmZ1kULIh+LWMOUnbZobUYLwGblY9bl3JJSmYLw9DPPq85kzVPEGlpUJq2D5c7ATWPuxarr0ew9aslruT9T9562xsgPbhCN2myL2n+bUlWfY197308fUn3Mlq+G/kz1eWnv1z7f/VrSe+ol3a8oYgkhmaIn1RSxnWWL2FYKWEuLtVVF7MyOc2eGfvuOGbHHVdbl6wvMU6pfu/zus50Cc9fYc4xv3vQVp4j9fN1jX7nsqNhrqizfw+j0++gE3T4oYgEAALJxB31cuhyy0SLM5yLWOGH+U9VLE7v5+aN/jS3nI4rYVXR9fFmv0OgYUQ+L2GYzK0OK3uu21XKz3bjlqLkk8UbOz9asy6b6BGfmaquzkBsVsbbc7YdLTPf6M02MFkS+FrGWKWS32/6jsfLOFHLTpp+YeOniZuVjK8vddvdjdbM+jfF771f9vragzFvEugWnzjZNYtbXzH7VMtL8t5kZqmWmfU6z96gzW826HHfi12PLmBmo7udgZ7TayxtroZr2dcudWZy0buZ72s/ffb+mCDafwU033xV7Tq/pfkURSwjJFD2ppojtrC0+smXLBaylxVo3i9ikorGRrMsnFZ1ZCsxuFbGdfh+doNsHRSwAAEA27gCQS5dDNlqE+V7EGkde80T0zJ9fqStjH3z2pWjK3Mdjy/qEInYVXR9f1is0OkbUwyLWy6Krjbj3Z+12EWkLUHcWqvvzTfrZ2ufsK19vlrQi1v1+rb6mr+nlZ5oYLYh8L2IRJlsyNyuYm91/NjS6X1HEEkIyRU+qiyxi5y24xZ6INLTa6qtHEybtH/3oF3fHXgOraLHWzSLWlpvG1DM+HXvclI6fPHjn2mPu8mklpC1TdZksBWaWIjbpsVa+h/tajZZr5310gm4fFLEAAADZ6O8pli6HbLQIC6GINQ66/NHorif/XlfGPrf81Wja9b+NLesLithVdH18Wa/Q6BhRD4tYvT+sF0VXG3FLu25eltd+36Sy1Txmy1Fzv1j7uC1NW50Na5JUxG7tfC30z9FNrz7T1GhBRBGLTrCXdW40WzjLbN3Q6H5FEUsIyRQ9qS6yiDXOPPdi94S5qYn7T469BlbQYm1VEfvNjrv87rOiLcZtUv2MTMH52VP3qz02+0dfjTb6cPUXspVFbP3yxqcO+ejKmaIrnvOl86bUyst1N3p/3WPuc1cUmPH1+eZNJzhF7DGJj7nPN6951o3HtfQ9dLlOvI9O0O2DIhYAACAb/d3E0uWQjRZhoRSx1k0P/KmujP3na29EJ/3gd7HlimZK1cHPnBK9d9Nt6rbDd6y9XjSw7V7R8AVLEp/jFrHmv7f89Nei1dd8R+35795gbPTJU34Qe677GjtNuzT6zxEr/pjUfs+tD5kRW9bSz9eHwlPXx5f1Co2OEfWwiLUzMi0viq424hbL3ZwR2uxywDqr09zr1JSmScVt1rifnSliv+T8/1AvL52UXn2mqdGCiCIWneDeX9fMdtVLE5sS9sRTz64+3mzWbEh0v6KIJYRkip5UF13E6qzYNdd8e3Tv489WH1u67KXopBkz6x43zr30qtjroLdFrOEWnEnGfWrLuiLysru+USto03zgg++Nzv/ZyXXfJ0uB2aiI1fLUcovSLN/D6uT76ATdPihiAQAAstFzPEuXQzZahIVWxBrn3/ps9Pobb9bKWPP/L7ntudhyRdn3wvuit//ne2vb3v94y2rRuwbG1BWqa71/g2ifWbfXPc8tYtfb6lPRezYcG9uOrW0/e3bi9230nHW22Dn2HEM/Xx8KT10fX9YrNDpG1KMiVmdVGl4UXW3ElpPdLiObFbEmOvs47b6xWaMlupVnhq3P6dVnmhotiChi0SnmnrLu/m3u7WruZztqsy1qXzMlrLm/rT43VLpfUcQSQjJFT6qLLmJ1RuyozcdEj/zhL7XHTRm788c+UbfMrrvvEXsdpBexV/76m10z51dnRZ88aKe6QtaUkMecfVBsWbv8sd+aEn1w83XrPmPz3589Zb/o0ttnJD5nzHYrC8wpu8YeN87+waoi9mtXHhN73LzGR4e3rX0/s9y+n9+jpe+hr9eJ99EJun1QxAIAAGTjnue5dDlko0VYiEWsYWbB/u1f/66bHWtmy+pyRTCF6H+8e0S0xd5fjM183XPGzbVCVi8/7Baxhilw3deYcOYttYLXPLbbCdfXPX/jXSbXHnNnwJrnmYI26TmGfr4+FJ66Pr6sV2h0jKhHRWze+8PuVKlUfiLH8scqlcrpDUrIPDFF8ccqlcq98n2+WqlUFiUUjmtUKpXfy3s50HmPcxqsn34f4xctFKVZy0K3jG1U2mZJUhGb9TPU8Jm2EC2IKGLRST9ZtCQ68OAjarNjLVPKfun4U6NFix+JPSdkul9RxBJCMkVPqosuYg+dekzdQfjz07/SdBmK2GRarPWiiIX/dPugiAUAAMhGBkNrdDlko0VYqEWsYe4P+8yfX6krY+995h/V+8nqsp1kC1OdoeoWsWmlaVqR6349abasee3/+vCuia+pn68Phaeujy/rFRodI+pREZs0Q7NZiWcvsesWjvZ1tERrJ+5sXVNYmvJMZ/DqZZTdYvmHlUrlDHl/Sc/R72NKvUb3e02LXno4qewzZacpG931MfeMtcua4vCqBsWiJqmI1feXJXymLUYLIopYoDi6X1HEEkIyRU+qiyxik2a76mWHk5ZJKmvRqIg9G6jR7YMiFgAAIJuEwdMqXQ7ZaBEWchFrTJn7eLV8dWPK2SOveSK2bKcMTT6tuk3+539tUjdjVu8Rq8/TZdwi177mW976ttglj5vRz9eHwlPXx5f1Co2OEfWgiF3HmWlomZKq0WxOk6RL8NpZi1qItRP7fbQ4azTz1C2WzSxLO1vSLfO0WEz6Pnb5VmesarFtZl9eUqlULk+YwZlUKCa9p0bR79fq+trwmbYYLYgoYoHi6H5FEUsIyRQ9qS6yiL1tyWPRO9dadVkC9/6w1mN/XB697wPruCdmsbIWK2ixRhGLJLp9UMQCAABkIwPGNbocstEiLPQi1lr40F/qylhz2eIT5j8VW64dpjTd+djLow+Om1i9R6xlZ67mKWINO6PWfX7S17LSz9eHwlPXx5f1Co2OEXW5iNVLEru0JHPTbPaiG3eGaBbua7nr537d/f5J6+nOEHXLubTSzl3HRu+llZiC+1vy8zUFo5npqrNk3UvsJj3eLFrE5rm/L59pjmhBRBELFEf3K4pYQkim6El1kUXsvAW31J3k6P1hDb0scdIyWEGLNYpYJNHtgyIWAAAgGxmgrdHlkI0WYf1SxBqX3/F89Pobb9bKWPP/Z/30D7Hl8thp2qW1wjWNlqZZi9ikGbVplzvOQj9fHwpPXR9f1is0OkbU5SK2nWgZ515at9FyzbilWdoMybTyzcQt9Bo9L8v3KVv0s+IzbRItiChigeLofkURSwjJFD2pLrKIPfPci+tOctxLDv/srgeiyYcdWff4aquvHt148+2x18EKWqxRxCKJbh8UsQAAANkkDNJW6XLIRouwfipijdMXPBP987U36mbHXn/PC7HlWrHrl6+ubXfrbfWpaPw3flr3eFKRamQtYpNmvyZ9LSv9fH0oPHV9fFmv0OgYUUBFrIm5l6nO+Cyq9Go0Q9KdAaqzP91iTi8/m/S8Rt+njOEzbSFaEFHEAsXR/YoilhCSKXpSXVQRm3Tv10Y23HhUdPPtS2Kvg1W0WLOu+PVZQI1uHxSxAAAA2ejvKJYuh2y0COu3ItaYfsOT0XPLX60rY297Ynl00OWPxpbNolkp2k4Ryz1i48sinY4RBVbEmrRySdtW4r5u0j1LzdeTSkJ3tqY7szKtnHNfT0u+sobPNGO0IKKIBYqj+xVFLCEkU/SkuqgiNuner+pDY4eiAw89IvrRL+6OPR9xWqxRxCKJbh8UsQAAANno7yuWLodstAjrxyLWmDL38ejR51+uK2OXvvCv6td12WaaXSY4rah1S9b/8ZbVot1OuD72XHe27bafPbvp193X3nT3KYmP6efrQ+Gp6+PLeoVGx4gCKGJtyZV230+9rGzeJJVs5r6rP6lUKnfK182sSLs+7gxJdx3T7hmadtlbe4/XOc6y/Ro+05zRgogiFiiO7lcUsYSQTNGT6qKK2NuWPBa9c6217IlHtOaab4/uffzZ2HLITou1VUXsmUCNbh8UsQAAANk4A6d1dDlko0VYvxaxhpkB+/NH/1pXxr74j9ejE+Y/FVu2ETs7VctUU4ZuuNMBtW2yURFrn/+hidNry+x87OW1+87qzFctcbc+ZEbtsQln3hK9Z8Ox1ccoYstFx4gCKGJt+WVmGtr7h9qiLGk2Yzux9/l0mcLNLebc76szOW3hZgo4O0MyqYTT19PX7ffwmeaMFkQUsUBxdL+iiCWEZIqeVBdVxOr9YXfdfY/YMmiNFmsUsUii2wdFLAAAQDYJA6NVuhyy0SKsn4tY6+rFy+rKWHMP2TMX/j62XJp9L7wvevt/vre27b1j7fWi/xyxae2/3zUwpvq/aUWsKVK3mXJ2rXRVWvBae864OfU5xsC2eyVeKlk/Xx8KT10fX9YrNDpGFEARu9PKGYzufUSNXzglXlExMzUXrXx9U6AdmPD13zjf187svGrlzEd3Hc36jXdeW2Ne2y5vvpcp9zp2SVvPwmeaM1oQUcQCxdH9qpUidsSIyebYQQgpY/Skuqgi9tCpx7gnSdHnp38ltgxao8WadfmvzwRqdPugiAUAAMhGBnprdDlko0VYGYpYY9ZP/1AtYN2YglaXS2MvBewWo+/eYGw07shv1S4j3KiINUWrmcnqzqA1X19vq09FnzzlB7Hv1+j7rvX+DarfV5e19PP1ofDU9fFlvUKjY0QBFLGEkJXRgogiFiiO7ldZi9j3jN5z3XePmnCFfp0QUpLoSXURRWzS/WHPvfSq2HJojRZrq4rYbwA1un1QxAIAAGSjBSxFbHu0CCtLEWuYSxKbSxO7MZcu1uVCp5+vD4Wnro8v6xUaHSOiiCUknGhBRBHbuuvm/7R6Dvi2NdeMfvXA07HHUV66X2UpYleWsE+/e9QEM8OeEFLG6El1EUVskfeHvfOBpdHH95hQfZ0NNx5Ve50r591U+x5Zvq6unb8wGrfjLnUDLBP3nxw98oe/xJZduuyl6uuOGr1FbdmB9TeMvnj8SdHQNuMSL7uc9PrmOZ/7wpcTv0cWWqxRxCKJbh8UsQAAANm45+4uXQ7ZlK18VVPmPh4tfeFfdWXso8+/XP26LhsqLTt9KDx1fXxZr9DoGBFFLCHhRAsiitjWUcQije5XzYpYW8K+Z9SEiCKWkBJHT6qLKGL1/rB5i1gtdA1ziWN9/UZf15LUlKo7f+wT1cdGbT6mWoq6M3j1Esq6/M23L6n7WtJz5i24pfr11VZfPbrx5turX7PrpuvTCi3WKGKRRLcPilgAAIBs9HcJS5dDNmUvYo2DLn80uuvJv9eVsc8tfzWadv1vY8uGSMtOHwpPXR9f1is0OkZEEUtIONGCiCK2dRSxSKP7VaMi1i1hKWIJKXn0pLrdItbMYNXLEruFZCtMeWlmkC554rnaa5pZpYNbb1ctRN2i1v26LUKTik9771pbwpqvNSpi7fJaJtuvJ723Rt9DX78VWqxZc349A6jR7YMiFgAAIBv3dxiXLodsKGJXuf6eF+rKWHMP2dMXPBNbLjRadvpQeOr6+LJeodExIopYQsKJFkQUsa2jiEUa3a/Sili3hH3fmH0pYgkpe/Skup0iNmkGq5VUWGblvq5biKZ93S1i3XvT6tfNzFZzCWFzeWHzNb2Usfv6boHqzojVgrbZbNl2aLFGEYskun1QxAIAAGSjv8NYuhyyoYitd/6tz0avv/FmrYw1//+S256LLRcSLTt9KDx1fXxZr9DoGBFFLCHhRAsiitjWUcR2R4g/Z92vkopYt4Rdd6vDoy0/fSVFLCFlj55Ut1PEdopboLrFpnsp4qSva/lrZ6q6PjR2KJowaf/o4rnzYt83bdarW9DqjFtdX8MUvGamri7XKi3WakXsPTOAGt0+KGIBAACy0d8VLF0O2VDExp0w/6nob//6d93s2IUP/SW2XCi07PSh8NT18WW9QqNjRBSxhIQTLYgoYlsXYkEYohB/zrpfaRGrJeyOx9wSbXXQdRSxhJQ9elLtYxHrFqjuDNekolTv6WovDZz29TSNZr26BbC7Pq4r591UNztYy9w8tFgDWqHbEwAAAOppAWvpcsiGIjaZuT/sM39+pa6MvfeZf1TvJ6vL+k7LTh8KT10fX9YrNDpGRBFb7gxs+uEdfDNyo49MW2/jsSf75SNXjNxk7KKe23zHyFpv9K4UsTmEWBCGKMSfsxawbhGbVMJ+9It31IpYFEf/nSLE++hJtW9FbFoh6t7XNe1yxe4sWXd5LWLN95g6bXpdqZpW3Lqv06xcLfoyxVqsAa3Q7QkAAAD1tICliG0PRWw6U7qa8tWNKWdNSavL+kzLTh8KT10fX9arm2782V1t+/AnN0ykZVhWlGYZbfyR+0duMjYCCjNqG++L2MeeXh59/azzo+22/2jd+dfID24Q7TN8YPTgb19IfM5Ou3y8utzsC66o/vfhRx0bvfOdqybFjN97v+hHt9wTe677GqeccU7dc7Yc2rb6nHYKQvO6c665MRq12RZ17+Wscy6NLWffw9FfOD72Okbaeuj7v+3ux6LBrbarfT/7elmXc111/YLYZ2F+Lhdedl1sWX39rJ/DGd+8sO711aabjUn83H2gBayVVsJSxHaGdlyEeB8tYH0rYt1i1S1E0y4PrJcxvvOBpdFOu+4eLX7od7VS1C1QzePm61qqJhXAZtlxO+5SvZyx+3UzQ9Z8L1vSuoVr2nrmocUa0ArdngAAAFBPB4EsXQ7ZUMQ2Zy5L7MZctthcvliX85WWncbJZ13YEVO/+LVorwM+29TIj+yaSJcrwq6f2i9eegCATzwvYh968k/R+96/YsJLdcx2tdWjD31ksK7I22CjTWNlqFsATpt+Yt3yLvN63/3hLxK/r1tIKrMO5n+1AG2m2et+9GOfTHwPSYWokaWITXr/9vtkXU6XNexn4S6v69ns9d3Xcj8HU1Tr52zKavM1wxTw+rPwhRawxojBg81lhxNLWBSLIpYEGy1gfStitVi1X0+7P6zen9V93H1O3T8Gq6+eeInhpHvKmtfS17Elrv3epjC294RNu19tHlqsAa3Q7QkAAAD19Nzf0uWQDUVsNpfc9lz0+htv1spY8//Pv/XZ2HI+0hLWiJUAAIDeCaCIXXe9gehLx58amwF5610P14q6RgVgddx1tdXrXsMUffa5btloHTzl6Nrz3JmqZjaoW6RqAdpM2uvamahuIVlUEavfzzy2aPEjLS2n667ltfl52tcwM18brUcrn0Pa+/NZUgm79ub7VMtBStjOo4glwUYLWN+K2FbuD2uYWanuzNeZF8ypez3z3+69Wwe33q5WmirzWkPbjIu9lvv1DTceVXv+tfMXVmfMuq/f7Hu0Qos1oBW6PQEAAKCeew7v0uWQDUVsdif94HfRP197o2527PX3vBBbzjdawlLEAoBnPC9im7HloJZ4bgGYVBwa9vK3WvI1Knj1tfW5jbiv65aV7uvu9onxHSlik75fK8vZdU/7WRpJn0U7n4OR9v58RgnbWxSxJNhoAetbEYtVtFgDWqHbEwAAAOrZQSqlyyEbitjWmPvDPrf81boy9q4n/169n6wu6wstYSliAcAzgRextsTTe4a2UmJqQdioGNTnNlpGZXldVyvvQV8zy3NbWS7t5+xKWpcsr5/2OaS9pu8oYXuLIpYEGy1gKWIBAAAAlJEZCEqiyyEbitjWTZn7ePTgsy/VlbFLX/hX9eu6rA+0hKWIBQDPBFLEmkLPXBZ4+ICDa/cJde8hqgVhlgIwbZanndmpr+nKUxBmeV1XlveQth5ZntvKcnbdDffnn/RZtFrEpn0ORtr78xklbG9RxJJgowUsRSwAAACAMrIDUEqXQzYUsfn9/NG/1pWxL/7j9eiE+U/Flus1LWEpYgHAMwEUse59RNNoudlOAZilMM1TECZdureRLO8hbT2yPLeV5dwithnzcyt7Ebvu4GHR+8ZMqhaC7xuzb7TNlPmxwhCdQRFLgo0WsBSxAAAAAMpIB5osXQ7ZUMS25/I7nq8rY809ZGf99A+x5XpJS1iKWADwjOdFrC3ijPF77xctWvxI3eNpl8xtpwDsdBHb6HVdWd5D2npkeW4ry7W67q28ftrnYKS9P5/V7hFLGdsTFLEk2GgBSxELAAAAoIzsQKDS5ZBNN4vYXb98dfWzestb3xbtM+v22OOhOnPh76sFrJurFy+LLdcrWsJSxAL96iOLR24ydpFP1tvkIxett/HYk30ycuOxRwxs+uEdem29sftG1rpj9/e6iG1WAHaiiM1yL9c8BWGW13VleQ9p65Hlua0s1+q6t/L6aZ+Dkfb+fFYrYilje4IilgQbLWApYgEAAACUkS1elS6HbChiizH9hierlyZ2Yy5dfNDlj8aW7TYtYSli/fDJiZOjvQ74bFs22nKLRFqGZUVpls2IjbYc0nE7QlpNXVHk0ELJB80u55tW1LZTALqzcGdfcEXseQ89+adocKvtWi4Im72uWefDjzq29pj7HvT96eO6HlnefyvL2Z9V2rqnyfL6aZ+DYX9mSY/5SvcrytjuooglwUYLWIpYAAAAAGVkB8+ULodsKGKLM2Xu49HSF/5VV8Y++vzL1a/rst2kJaxx8lkXdsS5l10f3fizu5pad5cjEulyRVjwiyWx7b5f6BiRpWNKhBD/EiuKPC5i7UxMLeJMwXfgwUfUzsW0qGynAHSfax4765xLa49ddf2CuvvVagHaSKPXve3ux2rlrlt02vdvTD16eu09mvWwyyetR5b338pyhi29zbpfeNl1scfvXLK0WiS77yvL66d9Du5j7vPNa/7s9gdjr+ML3a9sGfueUeMXppWxOx5zS7TVQdehAfMz0tI1CUUsCTZ6Uk0RCwAAAKCM7GCX0uWQDUVsscwM2NueWF5Xxj63/NXqjFldtlu0hDV0O+g2XR9f1is0OkZEEUtIOImVRB4XsWb26fvev07tnGvkBzeIRm22Re2/P/SRwer/FlnEuo/pOZ9hlj/9zPOq66UFaDONXtfYZ/jA1PehGq1HlvffynKGOxPYMj9/+xlY7utkef1Gn0Pa+9fP2ye6X1kjRkxeI62MNUWjLRCRzPyMtHRNYpfX4x4h3kdPqiliAQAAAJSRDgJZuhyyoYjtjOvveaGujDX3kD19wTOx5bpBy04fCk9dH1/WKzQ6RkQRS0g40YLI5yLWMGWcmWnpFphbDm1bnZVpL12rxVy7BaBhZqm6s26N8XvvF/3olntqBbEWoFkkvZ8NNto0cZZp2vLN1iPL+29lOXd5Mxt3u+0/WvdzMQW5Waebbr4rtnyz12/2OZjXcD8Hs9xxJ349tpwvdL+yzL6XVsbWithNJyx/96gJi7CK+ZlQxJJSRE+qKWIBAAAAlJE74OTS5ZANRWznzPrpH6LX33izVsaa/3/5Hc/Hlus0LTt9KDx1fXxZr9DoGBFFLCHhRAsi34tYICS6X7lFrElSGWuLWFM81u+tpFrGUsSSMkRPqiliAQAAAJSRFrAUse2hiO2sE+Y/Fb34j9frZscufOgvseU6SctOHwpPXR9f1is0OkZEEUtIONGCiCIWKI7uV1rEmmgZO2bvcyliU0IRS0oTPammiAUAAABQRlrAUsS2p+gidv9LfhNt+emvRauv+Y7aZ/PuDcZGnzzlB02L2EbP3ffC+6K3/+d7U5/rsyOveSJ65s+v1JWx9z7zj2jK3Mdjy3aClp0+FJ66Pr6sV2h0jIgilpBwogURRSxQHN2vkopYE7eMtShi46GIJaWJnlRTxAIAAAAoIy1gKWLbU2QRa8rS92w4NvbZWO8aGFP936QytdFz/8dbVosGP3NKsEWscdDlj0Z3Pfn3ujLWlLPTrv9tbNmiadnpQ+Gp6+PLeoVGx4goYgkJJ1oQUcQCxdH9Kq2INdEyliI2HopYUproSTVFLAAAAIAy0pLO0uWQTZFF7Ma7TK4Vp1sfMqP29Z2PvbyuZE0qU9t5bkhueuBPdWXs3/717+ikH/wutlyRtOz0ofDU9fFlvUKjY0QUsYSEEy2IKGKB4uh+1aiINXHLWIrYeChiSWmiJ9UUsQAAAADKSAtYitj2FFXE7jnj5tolhTfb48jY4+ayw+8fvUNimdrOc0N0/q3PRq+/8WatjDX/33xNlyuKlp0+FJ66Pr6sV2h0jIgilpBwogURRSxQHN2vmhWxJraMpYiNhyKWlCZ6Uk0RCwAAAKCMtICliG1PUUXs0OTTmhalafeIbee5oTKzYP/52ht1s2O/t+TF2HJF0LLTh8JT18eX9QqNjhFRxBISTrQgoogFiqP7VZYi1mRlGXucfr3soYglpYmeVFPEAgAAACgjLWApYttTVBFrLy38n/+1STR8wZLY40ZamdrOc0Nm7g9r7hPrxtxH1txPVpdth5adPhSeuj6+rFdodIyIIpaQcKIFEUUsUBzdr7IWsSQ5FLGkNNGTaopYAAAAAGWkBSxFbHsoYntrytzHoweffamujF36wr+iI695IrZsXlp2+lB46vr4sl6h0TEiilhCwokWRBSxQHF0v6KIbS8UsaQ00ZNqilgAAAAAZaQFLEVseyhi/bDwob/UlbEv/uP16IT5T8WWy0PLTh8KT10fX9YrNDpGRBFLSDjRgogiFiiO7lcUse2FIpaUJnpSTRELAAAAoIy0gKWIbU9RRWw793lt57n95PI7no9ef+PNWhlr7iE766d/iC3XKi07fSg8dX18Wa/Q6BgRRSwh4UQLIopYoDi6X1HEtheKWFKa6Ek1RSwAAACAMtICliK2PUUVsbYoNbb97Nmxx/e98L7oPRuOTSxT23luvzl9wTPVAtbN1YuXxZZrhZadPhSeuj6+rFdodIyIIpaQcKIFEUUsUBzdryhi2wtFLClN9KSaIhYAYP3gvFOi07f9fwEAKAUtYC1dDs099OhvCyti97/kN9H7R+9Q/Sz+x1tWi7Y+ZEbtsZ2PvTxafc131D4rLVPbeW4/mn7Dk9Fzy1+tK2N//uhfo4MufzS2bBZadvpQeOr6+LJeodExIopYQsKJFkQUsUBxdL+iiG0vFLGkNNGTaopYAIBFEQsAKBMtYCli8yuyiDX2nHFzXWnqMgXr4GdOid7+n+9NLFObPfdD+3yp+v+TntuPpsx9PHr0+Zfryljz3+brumwzWnb6UHjq+viyXqHRMSKKWELCiRZEFLFAcXS/oohtLxSxpDTRk2qKWACARRELACgTLeksXQ7NFV3EGhPOvCXacKcD6j6b9bb6VPTJU35QvcRwWhGb9FxTwA5su1c0/hs/LcU9YpWZAWtmwrp58R+vV2fM6rKNaNnpQ+Gp6+PLeoVGx4goYgkJJ1oQUcQCxdH9iiK2vVDEktJET6opYgEAFkUsAKBMtICliM2vE0Vsp5SxiLXMPWLdmHvImnvJ6nJptOz0ofDU9fFlvUKjY0QUsYSEEy2IKGKB4uh+RRHbXihiSWmiJ9UUsQBQbjqQCgBAWWgBSxGbH0VsOGb99A/VAtbN5Xc8H1suiZadPhSeuj6+rFdodIyIIpaQcKIFEUUsUBzdryhi2wtFLClN9KSaIhYAyk0HUgEAKAstYCli86OIDcsJ85+qXprYzcKH/hJbTmnZ6UPhqevjy3qFRseIKGIJCSdaEFHEAsXR/Yoitr1QxJLSRE+qKWIBoNx0IBUAgLLQApYiNj+3iHVpkecDitgVjrzmiWjpC/+qK2MffPalaMrcx2PLWvr5+lB46vr4sl6h0TEiilhCwokWRBSxQHF0v6KIbS8UsaQ00ZNqilgAKDcdSAUAoCy0gKWIzY8iNkwHXf5odNeTf68rY5/58yvRtOt/G1vW0M/Xh8JT18eX9QqNjhFRxBISTrQgoohFiK6b/9Pq+dnb1lwz+tUDT8ce7xXdryhi2wtFLClN9KSaIhYAyk0HUgEAKAstYCli8wupiEXc95a8WFfGmnvInvSD38WW08/Xh8JT18eX9QqNjhFRxBISTrQgoohFiChiyxGKWFKa6Ek1RSwAlJsOpFq6HAAoPW5w/EBotIC1dDkf6X7nw/6nRRhFbFjOv/XZ6PU33qyVseb/m6+5y+jn60Phqevjy3qFRseIKGIJCSdaEFHEIkQUseUIRSwpTfSkmiIWAMpNB3B9GMgFEAY9bnD8QGi0gKWIbY8WYRSx4Tlh/lPR3/7177rZsTc98Kfa4/r5+lB46vr4sl6h0TEiilhCwokWREUXsY89vTzaaZePV8+RZl9wRfW/Dz/q2Oid71yr+rXVVls92mf4wOjB375Qe86ca26MRm22Re3casuhbaMf3XJP7LVdV12/INpu+4/WnZOZ51142XWxZe16ff2s82PPGfnBDWLro8875Yxz6tbPPOescy6NLWff99FfOD72OkZaeag/s9vufiwa3Gq72vdLer1W3r++vg+fSbN1MsbvvV/se57xzQvrXl9tutmYuveR9fMriu5XFLHthSKWlCZ6Uk0RCwDlpgO4PgzkAgiDHjc4fiA0OtBj6XI+0v3Oh/1PizCK2DCZ+8Oa+8S6MfeRNfeT1c/Xh8JT18eX9QqNjhFRxBISTrQg6mQRO236iXXFmhZmP7v9wdqyypSD3/3hLxq+vl3uQx8ZrHuuFpcPPfmn6H3vXyf2HHfdNtho09jMSv1epsBzCz33+xRVxCb9zD76sU8mLuu+F3d5/f7NXt/q5meSdZ30e5qCWD8787mYrxmmUE76Hna5tM+vKLpfUcS2F4pYUproSTVFLACUmw7g+jCQCyAMetzg+IHQ6MCQpcv5SPc7H/Y/LcIoYsNlStd7n/lHXRlrytmPTD4j9hnrdtBtuj6+rFdodIyIIpaQcKIFUSeLWFuk2dmH5rETTz07di7lzsY0RZst2dwC0jp4ytG119VS0DzXvqaZZWm/borYddcbiL50/Kmxma+33vVw7ftpMecWp+7MTDt7sxNFbNLPbNHiR2rL5nn/zV6/F59J0jq5n0+z75n2s0xbptnnVxTdryhi2wtFLClN9KSaIhYAyk0HcH0YyAUQBj1ucPxAaHSAytLlfKT7nQ/7nxZhFLHhW/jQX+rK2Gdf+Gv08c9/y6vCU7c5X9YrNDpGRBFLSDjRgqiTRWxSMacFXFIZZi8/qyWbLU2TXteypWBSeZcm7Tl2PfTrSYosYt3C0pX3/fv4mTRbp0bf00j7WSY9P8vnVxTdryhi2wtFLClN9KSaIhYAyk0HcH0YyAUQBj1ucPxAaOzglNLlfKT7nQ/7nxZhFLH94ZLbnotef+PNWhn76mv/jqaccbU3haduc76sV2h0jIgilpBwogVRJ4vYpELPsMWc3s/TSivZbLGW9rxGz20k7XXta5miMOk+p64s7ztt3bI810hbz2bfI8vrd/szybJO7s9fi9qk11StfH5F0f2KIra9UMSS0kRPqiliAaDcdADXh4FcAGHQ4wbHD4TGDOQk0eV8pPudD/ufFmEUsf3j9AXPRP987Y262bGnXLbAi8JTtzmK2Hx0jIgilpBwogVRL4rYZuVdWslmy0LD3hNU2cvZ6nPtul11/YJo+ICDE5+j66MzRc19ZNMKvSzvO+19ZXmukff9Z3n9bn8mWdap0WzbtPVxtfL5FUX3K4rY9mKL1Vbp6xDiffSkmiIWAMpNB3B9GMgFEAY9bnD8QGjsII7S5Xyk+50P+58WYRSx/WXa9b+Nnnz2xboy9oafL4me/nN8W+gm3eYoYvPRMSKKWELCiRZEoRaxzZjXdp/r3nM0TdL6mPdzyhnn1D1X72dql2v2vtPeV5bnGnnff5bX7/ZnkmWd2i1i7ffJ8vkVRfcritj2ogVrVvo6hHgfPammiAWActMBXB8GcgGEQY8bHD8QGh1MsnQ5H+l+58P+p0UYRWz/2Wy/U6LFDz1VV8a+8vr/jZ7586ux7aFbdJujiM1Hx4goYgkJJ1oQhVjEpj0vjX09Y/ze+0WLFj9S93iz9bHMbNrBrbarvVbaPU/T3nfa+8ryXCPv+8/y+s1+Bmnr3sl1KqKIdTX6/Iqi+xVFbHuxxapegjgNRSwJNnpSTRELAOWmA7g+DOQCCIMeNzh+IDR20Ebpcj7S/c6H/U+LMIrY/mM/12sW/qqujP33G29Gz/61N2WsbnMUsfnoGBFFLCHhRAuikIpY+zz9ejPNysJm66Ps8m5BmOV9p72vLM91v68+v5ksr9/sZ5C27p1cp6KLWCvp8yuK7lcUse2FIpaUJnpSTRELAOWmA7g+DOQCCIMeNzh+IDRmwCaJLucj3e982P+0CKOI7T/uZ2vuEevm/775ZrTs76/FtotO022OIjYfHSOiiCUknGhBFFIRa4s589jsC66IPS+NLWLTZkA2K2pVUkHovu+k13Ef1/eV5Wfmft9W33+W1+/2Z5JlnZJ+zpZdn6THmmn0uu3S/Yoitr1QxJLSRE+qKWIBoNx0ANeHgVwAYdDjBscPhMYM9iTR5Xyk+50P+58WYRSx/Uc/38+cfEW1gHXzp5dej20bnaTrRBGbj44RUcQSEk60IAqpiDVsaWpKtAsvuy723DuXLI0OP+rY6KxzLo19Py3ezLoeePARtXM6d33MY7t9YnzsXqLm6yeeenbi+tnvY0w9enrteXpJXH1elp+Zlef9Z3n9bn8mWdapUWHqFsD2+eY1f3b7g7X/3+rnVwTdryhi2wtFLClN9KSaIhYAyk0HcH0YyAUQBj1ucPxAaOzgmdLlfKT7nQ/7nxZhFLH9Rz9fw1yS2Fya2M0/Xnkjtn10iq4PRWw+OkZEEUtIONGCKLQi9qEn/1RXahof+shglfs193ub57zv/evUHhv5wQ2iUZttUfd8XR/3fdjn6PfQGaD6HJcpE08/87zqeuj7yvIza+f9Z3n9bn8mWdapURGb9rO266+PZ/n8iqD7FUVse6GIJaWJnlRTxAJAuekArg8DuQDCoMcNjh8IjQ70WLqcj3S/82H/0yKMIrb/6OdrC89n/vxq9Oq//29dGfvP17pTxur6UMTmo2NEFLGEhBMtiEIrYu33MLNMt9v+o3XnZKZsG7/3ftFNN9+V+BwzK9POojS2HNq2OoPTfj9dH/OcU844p660NaWg+R4/uuWe2PdI+z52eVsI6/vK8jPT79HK+8/y+t3+TLKsU6Mi1r6GO6PZLHfciV+ve7zVz69dul9RxLYXilhSmuhJNUUsAJSbDuD6MJALIAx63OD4gdC4g0ouXc5Hut/5sP9pEUYR23/083ULz6f//Er00itv1IrYF/7RnUsU6/roeiEbHSOiiCUknGhBVHQRC5SZ7lcUse2FIpaUJnpSTRELAOWmA7g+DOQCCIMeNzh+IDRawFLEtkeLMIrY/qOfb1Lh+deX/x0t/9e/Y1/vFF2ftPVCYzpGRBFLSDjRgogiFiiO7lcUse2FIpaUJnpSTRELAOWmA7g+DOQCCIMeNzh+IDRawFLEtkeLMIrY/qOfrw+Fp66PL+sVGh0jooglJJxoQUQRCxRH9yuK2PZCEUtKEz2ppogFgHLTAVwfBnIBhEGPGxw/EBotYCli26NFGMpBt4Nu0/XxZb1Co2NEFLGEhBMtiChigeLofkUR214oYklpoifVFLEAUG46gOvDQC6AMOhxg+MHQqMFLEVse7QIQznodtBtuj6+rFdodIyIIpaQcKIFEUUsUBzdryhi2wtFLClN9KSaIhYAyk0HcH0YyAUQBj1ucPxAaLSApYhtjxZhKAfdDrpN18eX9QqNjhFRxBISTrQgoogFiqP7FUVse6GIJaWJnlRTxAJAuekArg8DuQDCoMcNjh8IjRawFLHt0SIM5aDbQbfp+viyXqHRMSKKWELCiRZEFLFAcXS/oohtLxSxpDTRk2qKWAAoNx3A9WEgF0AY9LjB8QOh0QKWIrY9WoShHHQ76DZdH1/WKzQ6RkQRS0g40YKIIhYoju5XFLHthSKWlCZ6Uk0RCwDlpgO4PgzkAgiDHjc4fiA0WsBSxALh0QKWIjYfHSOiiCUknGhBRBELFEf3K4rY9kIRS0oTPammiAWActMBXAZyAWSlxw2OHwiNFrAUsUB4tICliM1Hx4goYgkJJ1oQUcQCxdH9iiK2vVDEktJET6opYgGg3HQAl4FcAFnpcYPjB0KjBSxFLBAeLWApYvPRMSKKWELCiRZEFLFAcXS/oohtLxSxpDTRk2qKWAAoNx3AZSAXQFZ63OD4gdBoAUsRC4RHC1iK2Hx0jIgilpBwogURRSxQHN2vKGLbC0UsKU30pJoiFgDKTQdwGcgFkJUeNzh+IDRawFLEAuHRApYiNh8dI6KIJSScaEFEEQsUR/critj2QhFLShM9qaaIBYBy0wFcBnIBZKXHDY4fCI0WsBSxQHi0gKWIzUfHiChiCQknWhBRxALF0f2KIra9UMSS0kRPqiliAaDcdACXgVwAWelxg+MHQqMFLEUsEB4tYCli89ExIopYQsKJFkQUsUBxdL+iiG0vFLGkNNGTaopYACg3HcBlIBdAVnrc4PiB0GgBSxELhEcLWIrYfHSMiCKWkHCiBRFFLFAc3a8oYtsLRSwpTfSkmiIWAMpNB3AZyAWQlR43OH4gNFrAUsQC4dECliI2Hx0jooglJJxoQUQRCxRH9yuK2PZCEUtKEz2ppogFgHLTAVwGcgFkpccNjh8IjRawFLFAeLSApYjNR8eIKGIJCSdaEFHEAsXR/Yoitr1QxJLSRE+qKWIBoNx0AJeBXABZ6XGD4wdCowUsRSwQHi1gKWLz0TEiilhCwokWRBSxQHF0v6KIbS8UsaQ00ZNqilgAKDcdwGUgF0BWetzg+IHQaAFLEQuERwtYith8dIyIIpaQcKIFEUUsUBzdryhi2wtFLClN9KSaIhYAyk0HcBnIBZCVHjc4fiA0WsBSxALh0QKWIjYfHSOiiCUknGhBRBELFEf3K4rY9kIRS0oTPammiAWActMBXAZyAWSlxw2OHwiNFrAUsUB4tICliM1Hx4goYgkJJ1oQAeg83Q9JtlDEktJET6opYgGg3HQAl4FcAFnpcYPjB0KjBSxFLBAeLWApYvPRMSKKWELCiRZEADpP90OSLRSxpDTRk2qKWAAoNx3AZSAXQFZ63OD4gdBoAUsRC4RHC1iK2Hx0jIgilpBwogURgM7T/ZBkC0UsKU30pJoiFgDKTQdwGcgFkJUeNzh+IDRawFLEAuHRApYiNh8dI6KIJSScrDt02NNaEgHooMHDXtH9kGQLRSwpTfSkmiIWAMpNB3AZyAWQlR43OH4gNFrAUsQC4dECliI2Hx0jooglJJysu9Whs2NFEYBOuk73Q5ItFLGkNNGTaopYACg3HcBlIBdAVnrc4PiB0GgBSxELhEcLWIrYfHSMiCKWkHAyYvvJa6w7NOWKhLIIQNEGD1s4YvvJa+l+SLKFIpaUJnpSTRELAOWmA7gM5ALISo8bHD8QGi1gKWKB8GgBSxGbj44RUcQSQgghpOhQxJLSRE+qKWIBoNx0AJeBXABZ6XGD4wdCowUsRSwQHi1gKWLz0TEiilhCCCGEFB2KWFKa6Ek1RSwAlJsO4DKQCyArPW5w/EBotICliAXCowUsRWw+OkZEEUsIIYSQokMRS0oTPammiAWActMBXAZyAWSlxw2OHwiNFrAUsUB4tICliM1Hx4goYgkhhBBSdChiSWmiJ9UUsQBQbjqAy0AugKz0uMHxA6HRApYiFgiPFrAUsfnoGBFFLCGEEEKKDkUsKU30pJoiFgDKTQdwGcgFkJUeNzh+IDRawFLEAuHRApYiNh8dI6KIJYQQQkjRoYglpYmeVFPEAkC56QAuA7kAstLjBscPhEYLWIpYIDxawFLE5qNjRBSxhBBCCCk6FLGkNNGTaopYACg3HcBlIBdAVnrc4PiB0GgBSxELhEcLWIrYfHSMiCKWEEIIIUWHIpaUJnpSTRELAOWmA7gM5ALISo8bHD8QGi1gKWKB8GgBSxGbj44RUcQSQgghpOhQxJLSRE+qKWIBoNx0AJeBXABZ6XGD4wdCowUsRSwQHi1gKWLz0TEiilhCCCGEFB2KWFKa6Ek1RSwAlJsO4DKQCyArPW5w/EBotICliAXCowUsRWw+OkZEEUsIIYSQokMRS0oTPammiAWActMBXAZyAWSlxw2OHwiNFrAUsUB4tICliM1Hx4goYgkhhBBSdChiSWmiJ9UUsQBQbjqAy0AugKz0uMHxA6HRApYiFgiPFrAUsfnoGBFFLCGEEEKKDkUsKU30pJoiFgDKTQdwGcgFkJUeNzh+IDRawFLEAuHRApYiNh8dI6KIJYQQQkjRoYglpYmeVFPEAkC56QAuA7kAstLjBscPhEYLWIpYIDxawFLE5qNjRBSxhBBCCCk6FLGkNNGTaopYACg3HcBlIBdAVnrc4PiB0GgBSxELhEcLWIrYfHSMiCKWEEIIIUWHIpaUJnpSTRELAOWmA7gM5ALISo8bHD8QGi1gKWKB8GgBSxGbj44RUcQSQgghpOhQxJLSRE+qKWIBoNx0AJeBXABZ6XGD4wdCowUsRSwQHi1gKWLz0TEiilhCCCGEFB2KWFKa6Ek1RSwAlJsO4DKQCyArPW5w/EBotICliAXCowUsRWw+OkZEEUsIIYSQokMRS0oTPammiAWActMBXAZyAWSlxw2OHwiNFrAUsUB4tICliM1Hx4goYgkhhBBSdChiSWmiJ9UUsQBQbjqAy0AugKz0uMHxA6HRApYiFgiPFrAUsfnoGBFFLCGEEEKKDkUsKU30pJoiFgDKTQdwGcgFkJUeNzh+IDRawFLEAuHRApYiNh8dI6KIJYQQQkjRoYglpYmeVFPEAkC56QAuA7kAstLjBscPhEYLWIrYFeYtuCX2M7F23X2P2PJAL2kBSxGbj44RUcQSQgghpOhQxJLSRE+qKWIBoNx0ALfIgVwA/U2PGxw/EBotGSliVznz3ItjPxdTwj7yh7/ElgV6SQtYith8dIyIIpYQQgghRYcilpQmelJNEQsA5aYDuEUP5ALoX3rc4PiB0GjRSBG7is6KXXPNt0f3Pv5sbDmg17SApYjNR8eIKGIJIYQQUnQoYklpoifVFLEAUG46gFv0QC6A/qXHDY4fCI0WsBSxq+iM2FGbj2E2LLykBSxFbD46RkQRSwghhJCiQxFLShM9qaaIBYBy0wHcogdyAfQvPW5w/EBotICliF3l0KnH1P1MPj/9K7FlAB9oAUsRm4+OEVHEEkIIIaToUMSS0kRPqiliAaDcdAC36IFcAP1LjxscPxAaLWApYldYuuylaOePfaLuZ3LupVfFlgN8oAUsRWw+OkZEEUsIIYSQokMRS0oTPammiAWActMB3CIHcgH0Nz1ucPxAaLSApYhd4bYlj0XvXGut2s9jtdVXj268+fbYcoAPtICliM1Hx4goYgkhhBBSdChiSWmiJ9UUsQBQbjqAW+RALoD+pscNjh8IjRawFLErzFtwS93Pg/vDwmdawFLE5qNjRBSxhBBCCCk6FLGkNNGTaopYACg3HcAtciAXQH/T4wbHD4RGC1iK2BXOPPfiup/HrrvvEVsG8IUWsBSx+egYEUUsIYQQQooORSwpTfSkmiIWAMpNB3CLHMgF0N/0uMHxA6HRApYiNvn+sJ+f/pXYcp1gvveiex5m9i1aogUsRWw+OkZEEUsIIYSQokMRS0oTPammiAWActMB3KIGcgH0Pz1ucPxAaLSApYh9JXrsj8uj931gndrPohv3h2UGLtqhBSxFbD46RkQRSwghhJCiQxFLShM9qaaIBYBy0wHcogZyAfQ/PW5w/EBotICliH0lum3JY9E711qr9rNYc823R/c+/mxsuaIdOvWY2vc899KrYo8DabSApYjNR8eIKGIJIYQQUnQoYklpoifVFLEAUG46gFvUQK5v5i24JTbQzswboD163Gj3+KGz4lyjNh9Td7nStGW7dQlV9Afdfixdzke637W7/1m6b+m+1ym2iO3GDFz0Fy1gKWLz0TEiilhCCCGEFB2KWFKa6Ek1RSwAlJsO4BY1kOsjHVw2TAnbjQFmoB/pcaPd44e5P6Q7K85KK1enTptet9zMC+bElgEa0W3N0uV8pPtdu/ufpftg2v5XJPe+tN0qftE/tICliM1Hx4goYgkhhBBSdChiSWmiJ9UUsQBQbjqAW9RAro90Vmy3LrcI9Cs9bhRx/ND9tNHsOPePK7pRFqH/aAFr6XI+0v2uiP3PLUStblwm2L0vLVepQKu0gKWIzUfHiChiCSGEEFJ0KGJJaaIn1RSx6LSkGWiW/sV72rIMrgKdowO4RQzk+kqPMXoMAtAaPW4UcfzIen9KZtChCHrOaelyPtL9rpv7n7p2/sJo3I671P0MB9bfMPrcF74c2zfNvnvlvJuiUaO3iP3cjbTz/qTnme/xxeNPioa2GUeBW2JawFLE5qNjRBSxhBBCCCk6FLGkNNGTaopYdBqXGQT8pgO4RQzk+kqPRWnHIQDZ6HGjiONH1iLInTnbjRl76E96fmrpcj7S/a6I/U//YClt/3PZfdGdvW5fR8tR/QOKm29fUve1tBnwzZ5n8G96eWkBSxGbj44RUcQSQgghpOhQxJLSRE+qKWLRDVxmEPCXDuAWMZDrIx2wNShvgPbocaOI44d7idK0cwYtZXTGHZCV+2+CS5fzke537e5/dz6wtG7fM0wRq/ufsn/k5O6Ldj/Wc3m7rBa8aV9v9rj9etJxAuWhBSxFbD46RkQRSwghhJCiQxFLShM9qaaIRTdknd3CwCrQfTqA2+5Arq/0OMSgLdA+PW4UcfzIUsQmzcAD8nBLR5cu5yPd79rZ//TfSFfaebuhf+SkxWva93CXa3b+n+V5jdYR/U8LWIrYfHSMiCKWEEIIIUWHIpaUJnpSTRGLbtDBnbTBEi4zCHSfDuC2M5DrM52ZnzTYC6A1etwo4vjRrIh1H9fLngKtcv9dcOlyPtL9roj9Lw/993XDjUdVLx2sy6XNXk0rWlt5HseCctMCliI2Hx0jooglhBBCSNGhiCWliZ5UU8SiG5oNqhrN/hoeQGfoAG6vBnI7Te97x6At0D49bhRx/Gh2zmD35bQ/6gJa4f674NLlfKT7XRH7X15Xzrup4VUnGs1edf991j/EzPq8pAIX5aEFLEVsPjpGRBFLCCGEkKJDEUtKEz2ppohFNzQbVDW4zCDQGzqA28uB3E7RSyd2c9DWfO9F9zzMH5egL+lxo4jjh+6v7nmBez7RrX3YYl/uT+6/Cy5dzke63xWx/7VD9920ywgn3UtW9/VWnmdogYty0QKWIjYfHSOiiCWEEEJI0aGIJaWJnlRTxKIbdLBEB1q4zCDQOzqA2+uB3E5odgzqBGbgogz0uFHE8UPLHHd/tZco7eaVM9iX+5v72bp0OR/pflfE/tcK+2+rW7imXS44aWbrnQ8sjcbtuEv0obFDdV83+5x9zUbPGzV6i7qv6/qhPLSApYjNR8eIKGIJIYQQUnQoYklpoifVFLHohmYlCJcZBHpHB3C7PZDbDVnvU100WxoZzNZBP9LjRhHHj7Qi1t2Pu70/sS/3L/u5Kl3OR7rfFbH/tcJezcb8YYS9J6w9p9dzfcPdjyxTuOofO+hzk5531rcuqf1u0c0/zICftICliM1Hx4goYgkhhBBSdChiSWmiJ9UUseiGtEFV81gvLzMIoPcDud2gg7zdGrS1g8c6qAz0Cz1uFHH8SDpn+O6PFyVenrRb2Jf7lxZ8li7nI93vitj/WnHt/IXVmanuHzoZg1tvVytmXeacf2ibcbV9aeYFc2Jf33DjUbHnJj3P/cMMfn+AFrAUsfnoGBFFLCGEEEKKDkUsKU30pJoiFt2QNKjay8sMZmUufTb5sCPrBpgY7EG/0QHcbg/kdoPOpunGfpx2Xzugn+hxo6jjh7vPmnOG40+eETt/6Bb25f7m/tvg0uV8pPtdUftfCNw/sGKWOrSApYjNR8eIKGIJIYQQUnQoYklpoifVFLHohrQitpeXGWzGXTf3L+99W0+gXTqA228DuXr86dbxhntfowz0uFHU8UP/eMLqxb7EvtzfdBuzdDkf6X5X1P4XAmapw6UFLEVsPjpGRBFLCCGEkKJDEUtKEz2ppohFN2gR4sNlBhtx17db95IEekUHcPttIDfv/WHtJRfdgfmB9TeMPveFL8eOV+aYceW8m6JRo7eIDeYbaTNwk55nvscXjz+pehlGSh/4To8bRR0/korYrPuuYl9GI/oZW7qcj3S/K2r/8537xxF5jwvoL1rAUsTmo2NEFLGEEEIIKToUsaQ00ZNqilh0i0+XGWzGLW58K4mBoukAbr8N5Or9YbMM2s5bcEvs+GRfRwsVvWypubed+7W0Y1yz5xlppQ/gCz1uFHX8SCpi8+wP7MtoRrczS5fzke53Re1/vtM/sOJcHVrAUsTmo2NEFLGEEEIIKToUsaQ00ZNqilh0S9KgqqEDoT5wixsGT9HvdAC3nwZyzX2e7awZyxSxSWWKK+ne1XYGjh4T7LJa8KZ9vdnjXG4RIdHjRlHHD/0DirxFC/symnG3M5cu5yPd74ra/4DQaAFLEZuPjhFRxBJCCCGk6FDEktJET6opYtEtSUWsDlo2Y0qVj+9RPfhGG248qjawae7h2mgGa9JlCSfuPzm2nP6FvUsHbIF+oQO4/TKQ22h/bnTsaWUmm/s93OV0hlyjY03a8xqtI+ALPW4UdfzQIjbPfZ3Zl5GFu525dDkf6X5X1P4HhEYLWIrYfHSMiCKWEEIIIUWHIpaUJnpSTRGLbkkqYhsNiqqkUsXc323qtOl1X3Nn2CYNoLr3lUr6/gyeomx0AJeB3FWXM7XMH36Yy43qcmkz3tLKmVae5+PVAgClxw3fjh/sy2jG3T5cupyPdL/zbf8DukULWIrYfHSMiCKWEEIIIUWHIpaUJnpSTRGLbtHZLUkzSxoxzzfF65Innqu71Og22+9UfR07GOrOmml0ScK0QVX38VbXEQiRDuAykLvClfNuqvvjDy1aGv3Rhnu805l8WZ+XdHwCfKPHDR+PH+zLaMR+TkqX85Hudz7uf0A3aAFLEZuPjhFRxBJCCCGk6FDEktJET6opYtEtWsTqgGZW7iwTHfh0ubNgzPcyA6bmEsVD24yrfs3Mikl6rvs8ZrGgDHQAl4HcVRpd2jRpxr35uvvHHFr4ZH1eO8dIoJv0uOHr8YN9GWns56R0OR/pfufr/gd0mhawFLH56BgRRSwhhBBCig5FLClN9KSaIhahcYvSRrNMki6F/KGxQ9GESftHF8+dF1veajT7BehHOoBb5oFcW6C4x5a0S4wmzYYz97E296M2xxr36+a4Yl+z0fNGjd6i7uu6foBv9Ljhy/GDfRlZ6bmipcv5SPc7X/Y/oNu0gKWIzUfHiChiCSGEEFJ0KGJJaaIn1RSxCE3a/dhcabNUssjy+kA/0QHcMg/k2j/0MMcNex9J+8cZSceEpD/4MCWNXgFAn5v0vLO+dQmXRUdw9Ljhy/GDfRlZ6edn6XI+0v3Ol/0P6DYtYCli89ExIopYQgghhBQdilhSmuhJNUUsQpI0+0SXMRrd59W8xtRp0xNnu7rPa/T6QD/RAdwyD+Say5eb2Wzu/SSNwa23q5U5LnPMsJc7NwXNzAvmxL5uLoOuz016njtbr9Fsf8Anetzw5fjBvoys3O3Dpcv5SPc7X/Y/oNu0gKWIzUfHiChiCSGEEFJ0KGJJaaIn1RSxCIk7uKkFq8stbN3ZK+aSgebrOqMl6fW5PyzKQgdwGcjtDS6LjhDpcYPjB/tyaLSApYgFwqMFLEVsPjpGRBFLCCGEkKJDEUtKEz2ppohFSLLeH9bQywlapoRNGxh1n9Ps9YF+oQO4DOT2BpdFR4j0uMHxg305NHqeaOlyPtL9jv0PZaUFLEVsPjpGRBFLCCGEkKJDEUtKEz2ppohFSNx7saWVqS5ziUD3soRplyTM+/pAP9ABXAZyu4/LoiNUetwo+/GDfTk8WsBSxALh0QKWIjYfHSOiiCWEEEJI0aGIJaWJnlRTxAIrZL3/LNBvdACXgdzucy+LbjS69DrgEz1ulP34wb4cHi1gKWKB8GgBSxGbj44RUcQSQgghpOhQxJLSRE+qKWKBFdzBUy5LjDLRAVwGcgFkpccNjh8IjRawFLFAeLSApYjNR8eIKGIJIYQQUnQoYklpoifVFLHAitmw9rLEzF5B2egALgO5ALLS4wbHD4RGC1iKWCA8WsBSxOajY0QUsYQQQggpOhSxpDTRk2qKWJSdvZ/baquvHk3cfzIlLEpHB3AZyAWQlR43OH4gNFrAUsQC4dECliI2Hx0jooglhBBCSNGhiCWliZ5UU8QCQLnpAC4DuQCy0uMGxw+ERgtYilggPFrAUsTmo2NEFLGEEEIIKToUsaQ00ZNqilgAKDcdwGUgF0BWetzg+IHQaAFLEQuERwtYith8dIyIIpYQQgghRYcilpQmelJNEQsA5aYDuAzkAshKjxscPxAaLWApYoHwaAFLEZuPjhFRxBJCCCGk6FDEktJET6opYgGg3HQAl4FcAFnpcYPjB0KjBSxFLBAeLWApYvPRMSKKWEIIIYQUHYpYUproSTVFLACUmw7gMpALICs9bnD8QGi0gKWIBcKjBSxFbD46RkQRSwghhJCiQxFLShM9qaaIBYBy0wFcBnIBZKXHDY4fCI0WsBSxQHi0gKWIzUfHiChiCSGEEFJ0KGJJaaIn1RSxCJEOloU0aAb4RgdwGcgFkJUeNzh+IDR6LhnSOaXud+x/KCstYCli89ExIopYQgghhBQdilhSmuhJNUUsQqSDZSENmgG+0QFcBnIBZKXHDY4fCI2eS4Z0Tqn7HfsfykoLWIrYfHSMiCKWEEIIIUWHIpaUJnpSTRGLEOlgWUiDZoBvdACXgVwAWelxg+MHQqPnkiGdU+p+x/6HstICliI2Hx0jooglhBBCSNGhiCWliZ5UU8QiRDpYFtKgGeAbHcBlIBdAVnrc4PiB0Oi5ZEjnlLrfsf+hrLSApYjNR8eIKGIJIYQQUnQoYklpoifVFLEIkQ6WhTRoBvhGB3AZyAWQlR43OH4gNHouGdI5pe537H8oKy1gKWLz0TEiilhCCCGEFB2KWFKa6Ek1RSxCpINlIQ2aAb7RAVwGcgFkpccNjh8IjZ5LhnROqfsd+x/KSgtYith8dIyIIpYQQgghRYcilpQmelJNEYsQ6WBZSINmgG90AJeBXABZ6XGD4wdCo+eSIZ1T6n7H/oey0gKWIjYfHSOiiCWEEEJI0aGIJaWJnlRTxCJEOlgW0qAZ4BsdwGUgF0BWetzg+IHQ6LlkSOeUut+x/6GstICliM1Hx4goYgkhhBBSdChiSWmiJ9UUsQiRDpaFNGgG+EYHcBnIBZCVHjc4fiA0ei4Z0jml7nfsfygrLWApYvPRMSKKWEIIIYQUHYpYUproSTVFLEKkg2UhDZoBvtEBXAZyAWSlxw2OHwiNnkuGdE6p+x37H8pKC1iK2Hx0jIgilhBCCCFFhyKWlCZ6Uk0RixDpYFlIg2aAb3QAl4FcAFnpcYPjB0Kj55IhnVPqfsf+h7LSApYiNh8dI6KIJYQQQkjRoYglpYmeVFPEIkQ6WBbSoBngGx3AZSAXQFZ63OD4gdDouWRI55S637H/oay0gKWIzUfHiChiCSGEEFJ0KGJJaaIn1RSxCJEOloU0aAb4RgdwGcgFkJUeNzh+IDR6LhnSOaXud+x/KCstYCli89ExIopYQgghhBQdilhSmuhJNUUsQqSDZSENmgG+0QFcBnIBZKXHDY4fCI2eS4Z0Tqn7HfsfykoLWIrYfHSMiCKWEEIIIUWHIpaUJnpSTRGLEOlgWUiDZoBvdACXgVwAWelxg+MHQqPnkiGdU+p+x/6HstICliI2Hx0jooglhBBCSNGhiCWliZ5UU8QiRDpYFtKgGeAbHcBlIBdAVnrc4PiB0Oi5ZEjnlLrfsf+hrLSApYjNR8eIKGIJIYQQUnQoYklpoifVFLEIkQ6WhTRoBvhGB3AZyAWQlR43OH4gNHouGdI5pe537H8oKy1gKWLz0TEiilhCCCGEFB2KWFKa6Ek1RSxCpINlIQ2aAb7RAVwGcgFkpccNjh8IjZ5LhnROqfsd+x/KSgtYith8dIyIIpYQQgghRYcilpQmelJNEYsQ6WBZSINmgG90AJeBXABZ6XGD4wdCo+eSIZ1T6n7H/oey0gKWIjYfHSOiiCWEEEJI0aGIJaWJnlRTxCJEOlgW0qAZ4BsdwGUgF0BWetzg+IHQ6LlkSOeUut+x/6GstICliM1Hx4goYgkhhBBSdChiSWmiJ9UUsQiRDpaFNGgG+EYHcBnIBZCVHjc4fiA0ei4Z0jml7nfsfygrLWApYvPRMSKKWEIIIYQUHYpYUproSTVFLEKkg2UhDZoBvtEBXAZyAWSlxw2OHwiNnkuGdE6p+x37H8pKC1iK2Hx0jIgilhBCCCFFhyKWlCZ6Uk0RixDpYFlIg2aAb3QAl4FcAFnpcYPjB0Kj55IhnVPqfsf+h7LSApYiNh8dI6KIJaR/c9JJJ0VAyHSbJuGEIpaUJnpSTRGLEOlgWUiDZoBvdACXgVwAWelxg+MHQqPnkiGdU+p+x/6HstICliI2Hx0jooglpH+jpRbgsxtvvDFaunRpdNppp9W+pts0CScUsaQ00ZNqiliESAfLQho0A3yjA7gM5ALISo8bHD8QGj2XDOmcUvc79j+UlRawFLH56BgRRSwh/RstugBfmRLWxpSxM2bMqH5dt2kSTihiSWmiJ9UUsQiRDpaFNGgG+EYHcBnIBZCVHjc4fiA0ei4Z0jml7nfsfygrLWApYvPRMSKKWEL6N1p2AT664YYbaiWszbJly6plrG7TJJxQxJLSRE+qKWIRIh0sC2nQDPCNDuAykAsgKz1ucPxAaPRcMqRzSt3v2P9QVlrAUsTmo2NEFLGE9G+08AJ8c/XVV0f//ve/tYetZtGiRfzbFHAoYklpoifVFLEIkQ6WhTRoBvhGB3AZyAWQlR43OH4gNHouGdI5pe537H8oKy1gKWLz0TEiilhC+jdaehnXXnst4IVbb701euONN7R/reb++++vbq+6TZNwQhFLShM9qaaIRYh0sCykQTPANzqAy0AugKz0uMHxA6HRc8mQzil1v2P/Q1lpAUsRm4+OEVHEEtK/0RKWIha+yFLCUsSGHYpYUproSTVFLEKkg2UhDZoBvtEBXAZyAWSlxw2OH/DVaWd/K/r89K/E6LmkpcsZ//3V02Kv20u637H/oay0gKWIzUfHiChiCenfaAlLEQsfNCphly5dGp122mkUsX0QilhSmuhJNUUsfPa9hbdF3/n+zTE6WGbpcpa+LoBVdACXgVwAWelxg+MHfPXV08+OnTe26pDDj4q9bi/pfsf+h7LSApYiNh8dI6KIJaR/oyUsRSx6rZUSliI27FDEktJET6opYuEzM+Clg2Ct2nX3PWKvC2AVHcBlIBdAVnrc4PgBXz32x+XRu979nth5YlZvfesa0d2PPBN73V7S/Y79D2WlBSxFbD46RkQRS0j/RktYilj00o9//OPUEvb555+PlbAUsWGHIpaUJnpSTRELn5kBLzPwpYNhrViw6O7Y6wJYRQdwGcgFkJUeNzh+wGftzIr1bTasofsd+x/KSgtYith8dIyIIpaQ/o2WWhSx6BVTwr722mvav1ZjStjrr78+tq1SxIYdilhSmuhJNUUsfNfOrFhmwwLN6QAuA7kAstLjBscP+CzvrFgfZ8Maut+x/6GstICliM1Hx4goYgnp32ipRRGLXshSwprldFuliA0no/eevcPmE2buO3rC7JOtvEWsea0Rk09aQ78HId5GT6opYuG7dmbFMhsWWOWeO+6IFi/6eYwO4Fq6nKWvC6D/cfxAv8gzK7bXs2HZ/4DGtICliM1Hx4goYgnp32ipRRGLbmtUwv7pT3+qlbCGbqsUsX5l9J6z160WruNnHbf5XrNmb77XrEWjJ8xeNnqv2VGS3EXsyudvvtes5dXvsdfsi6rl7t6zdxi11zc30vUipOfRk2qKWIQgz6xYZsMC9b575rGxwdpWzT12Yux1AfQ/jh/oF63OivVhNiz7H9CYFrAUsfnoGBFFLCH9Gy21KGLRTY1K2L/+9a/RDTfcULe8bqsUsb2NmZU6eq/Z403pOnrC7Me0aG3GFqut0tdRm+816+nNJ8y6wszA3WTiWWvrehPS9ehJNUUsQpBnViyzYYF6jyz9fTRjx/8vNjjbiiX3/Dr2ugD6H8cP9JNWZsX2ejaswf4HNKYFLEVsPjpGRBFLSP9GSy2KWHTLD3/4w5ZKWEO3VYrY7mezCTOHzIzX0XvNXqwFaKu0YM1KX6eZzfeadf/ovWfP2HzCzN30/RDSlehJNUUsQtHKrFhmwwLJ2plVw2waoNw4fqBfZJ0V68NsWIv9D3glOva870d7/vclMVrAWrqccfDp18ReFyvoGBFFLCH9Gy21KGLRDd///vejl19+WfvXatJKWEO3VYrY7sRc7tcUmY0uMxyMCbNfMbNlTaGs75OQjkVPqiliEYpWZsUyGxZI1s6sGmbTAOXG8QP9JMusWB9mw1rsf8Ar0VU3PxArW1t11nd+EXtdrKBjRBmK2HUqlcq3nOPmVZVKZU15/CfO47+pVCqbNnl8S+dxQkiHoqUWRSw6LW8Ja+i2ShHbuay87PBBRcx89VX1EsbjZx3H5YtJx6Mn1RSxCEmWWbHMhgUayzOrhtk0AAyOH+gXzWbF+jQb1mL/A16Jdv7cObFyNastDvx69PjzL8VeEyvoGFGTIna9SqXyVz12ViqVk1c+fkjCY8bLlUrlXRkeJ4Qkx/4BxL2y7zxWqVR+UalUPit/EJEYLbUoYtFJ7ZSwhm6rFLHFx8wUHb3X7Is232vWci0u2/HxI+ZEh37thujca+6ILrp+cdW8nzwY/frhZxv6wa2P1JY3jjztxmj80XNjr1+AheaesvrzIKSQ6Ek1RSxCkmVWLLNhgcbyzKphNg0Ag+MH+kmjWbE+zYa12P+A9mbFMhu2MR0jalDE2hL29Eql8o5KpXKTc/y8sVKpbLuyEDKzX9eoVCqLnMdfq1Qql6/83/GVSuUtlUrlYjkGMyBKSDxmXzlj5T6is8t3cv4wYglFLHzSqIQ1XzeP63OUbqsUscVl9N6zd9h8r1mLEgrKlpjCddo3bqqWpgtvf7xapnYqj//uxejWu5+sfq8vz/pxNOnYa2Lr0yozS9bMBNafDyFtRU+qKWIRmkazYpkNC2TTyqwaZtMAcHH8QL9ImxXr42xYi/0PyDcrltmwzekYUZMi9pyV/9+UQ24Ra2fl2Vmt+rhhSlj3EsQz5XGKWELq4/5Bwxx9cGXsLHPzxxBNo6UWRSw6oYgS1tBtlSK2/bRbwO58yKXVEtTMbn3uhb/rx9v1/Gn5y9UC+MTzbq6Wwrq+WVHIkkKjJ9UUsQhNo1mxzIYFsmllVg2zaQC4OH6gnyTNivVxNqzF/gfkmxXLbNjmdIyoQRHrxhREv29QsiYVsW7Rqo/r8wkpe9x9pFHJameqZ/pDBi21KGJRNHO54b//Pbmga6WENXRbpYjNn3YKWHN54Gt+eF91RqrvMeWwKYlNWbzl8Hmx99IMhSwpJHpSTRGLECXNimU2LNCaLLNqmE0DIAnHD/QLnRXr82xYi/0PaG1WLLNhs9ExooxFrLkMsft7uRZFei9ZvQesFrn6OCFlj53pWui+oaUWRSyKZEpYc+/XpLRawhq6rVLEth5zD9g8BayZXTrne/dUZ5yGmn+8/Gq1lD3wuOtj768ZU8hyD1mSO3pSTRHrr2nf+xhQGN2++sGF1/8iGj/lzGjdocOQw8ZbfTo6Zdt3xgZvXR8e2jv2PGRjts2vX3hTbLtF7/3lxC0Ab+j22c/0vSOfZ7+8WTRj3Dti/2a7npi2Sex5KNf+1u9amRXLbNhsdIwoYxFrSyLrZHm81aJWHyekzHH3D9232oqWWhSxKErRJayh2ypFbPaM3nP2WqP3nj1DC8ZGzAxSc4nfTt7ntVf53R//Ep1+yS3RtgdeGHvfTSzcZOJZa+vPl5CG0ZNqilh/aZEGtEO3ryzOPPdi95fmOqM2HxM98oe/NF3289O/EnvdIpgSVosvtG7fbT4cG7y1pmyzYWx5tO6kc78X237RWzowD/SSbp9ZzFtwS+zfW8vnK4Toe0d+N+23Tuzfbeva8e+JLY8VdJtE2LLMimU2bHY6RpShiM1yWWEtanVWiT5eaNlESOCx908udDasiZZaFLEoQqMS9rXXXstVwhq6rVLEZsvmE2buNnrC7GUJpWIiM/vVzBw1M0jLEHNP2UnHXhP7OaSaMPuVzcfPOk5/zoSkRk+qKWL9pUUa0A7dvrJYuuyl6NCpx8QGedPK1anTptctN/OCObFlivLR/U+KFV5oXaNZscyGLcaojx4d237RWzowD/SSbp9ZJf0BlClh3T+S8o2+d+TXaFYss2HT6TaJsGWZFcts2Ox0jChDEdvsssLNitpmjxNS5rj7V+EzxbXUoohFu5qVsD/+8Y9jz8lKt1WK2MYxMzfNDM5YkZjCFLA/uPUR/dhKk1vvfrKlQnbzvWbdby71rD93QmLRk2qKWH9pkQa0Q7evrHTWzWqrrx7dePPtseUMd1A4rawtipZdyC9pViyzYYul2y96SwfmgV7S7TMr/fd5zTXfHt37+LOx5Xyi7x3tSZoVy2zYxnSbRPgazYplNmxrdIwoQxGrlxVeUqlU1nQeb1bUNnuckDLHvay3ziRvO1pqUcSiHddff33HSlhDt1WK2PSYGZub7zVruZaHScpewGpaLWTNJZ9HTD7JnMsQkhw9qaaI9ZcWaUA7dPvK6rYlj0XvXGutpgO9Zvbszh/7RHUZvWxxJ2jRhfySZsUyG7ZYuv2it3RgHugl3T6z0hmx3fi3t1363tGepFmxzIZtTLfJEGnZCBi6neShY0QZithmlxXW+8NqUatFrp31Z2bKfrNSqWzqLGu//rFKpXKv85zHKpXKVyuVyqIsswZHbjI2Anyg22ZC7GWJOzJTXEstiljkZUrY559/XjutaoooYQ3dVili4zH3gt18wqwbY2Vhgp0PuZQCtkFaKWTN7NhRe31zI/08CKlGT6opYv2lRRrQDt2+sspaxLozc8699KrY40XTogvtcWfFMhu2eLr9ord0YB7oJd0+s9JbB3T6ShRF0PeO9rmzYpkN25xukyHSAg4wdDvJQ8eIMhSxtiiydNZes6I2qYg1Zat5XS2f3MsYm0LXlLR6aWN9/Vi0DAN6RbdNiW7v7h8w2OgfOqTth4nRUosiFnl0o4Q1dFuliK3P6D1nj9l8r1lPa0mY5MTzbi7NPWDbzZzv3RNtOXxe7GeoVs5AHq+fCyEUsQHRIs360SPfAVLp9tJuEfvYH5dH7/vAOrUT+6RLE3d7NqyhRZe1YPEy5HDjT38TnbHD/6oO5N7wvVtjjyMb3R4pYv2kA/PWK7dcDXSMbm/tFEPuv7tWN/4Iql363tn32vfnH1wQfWOH/1n99/sP15wRe7ysdBtrZ3/zjRZwgKHbSR46RtSkiNXLCmtxatKsqNXXyPJaevnilmYNahkG9Ipum5Ks94d1/5jB7AOZiwAttShi0apGJewbb7xRWAlr6LZKEbsqm0+Yue/oCbNf0XJQjT96bvTgE8mfF0nPcy/8PTrytBtjP89EE2Y3/YMwUrLoSTVFrL+0SLMWPPwdIJVuL90oYu1s2KTHOkWLLorY9l1y/FHReYePj30d2en2SBHrJx2YpwxCN+j21k4xpFer6Oa/v+3Q986+V4wfT98zuv6wbWJfLzPdxtrZ33yjBRxg6HaSh44RNSlidTarztrTkjWtKDWz+tzXmZMw+8/9Xu4gpztrUAvaxGgZBvSKbpuSrEVs1uVi0VKLIhataFbC3nrrrbHntEO3VYrYSsXcm3T0XrMvipWBwszoNDM7X3393/pRkRZiLuW87YEXxn6+avO9Zi0yl4nWz4uUNHpSTRHrLy3SKGKRhW4vnS5i3cd33X2P2PM7RYsuitj2mVmxzIZtj26PFLF+0oH5Whn086uBjtHtrZ1iyL0dgNGtq1G0S987+14x/vz9C1bMhk14rKx0G2tnf/ONFnCAodtJHjpG1KSI7WbSZr26BW2mEkrLMKBXdNuUpP3xgSbrcrFoqUURi6y6XcIauq2WvYjdZOJZa4/ea/ZiLQHVgcddH/3uj3/Rj4nkjLmks7m0s/6cVfUy0XvOHqOfGylh9KSaItZfWqStKmKvBVLp9tLpIvbMcy+ufj3t3rGdokUXRSx8oNsjRWy9K+fdFI0avUXd8WTCpP2jH/3i7tiynaQD85RB6Abd3tophuy/vVY3/xCqHfre2ffQKbqNtbO/+UYLOOOAbz+Cbz8SbfLps6L1J50a7Xfxb2KP9RP9/Pu8iG0069W9B61e9jgxWoYZjz75HNBRus1lKGLdma6NClZ7n1j9I4Wm0VKLIhZZPfPMM9pPVdOpEtbQbbXMRezoPWevm+V+sGdd/gv9iEhBmfeTB5veO7Z631jKWKIn1RSx/tIijSIWWej20m4Rq/ehc4tYt6T9/PSvxJ7bKvO9Ft3zcKZZPVp0UcTCB7o9ukWs7ksud//RS44a3f5Dh05w/2jj5tuXVL9miln7HjfceFTt652mA/OryqCrgI7R7S1vMZR0LGnn3+BW/u1tl7539j10im5jefc3H2kBRxG7ym6n/iTa8fjvxr7eb/TzTyti//DXV2Nfa0THiDwsYt3LH7tFVeYSSsswilh0g25zGYpYd7tvNNvb/jGC/pFC02ipRRGLLJ566intpKrpZAlr6LZa1iI2SwlrLp97691P6kdECo653+7Hj5gT+/nXmTD7lc0nzNxNP0dSouhJNUWsv7RIo4hFFrq9dLKIPXTqMdWvtXtJxDwze7ToooiFD3R7dItY484HltbNME8rUNzLjpr9q1sFZae4xxE9Xtj9X2fbd5IOzFMGoRt0e8tbDDW7UkVWef7tbZe+d/Y9dIpuY3n3Nx9pAUcRW6/fZ8Ma+vknFbHP/vXV6P+++Wb00itvRE//Ob4dJdExIg+LWFs2rVOpVH5SqVTulK+bUqrR7EGKWPSEbnMZiliTZiWr+8cIeo/mptFSiyIWzfSqhDV0Wy1jEWtmVzYrYccfPZdLEXcx5lLFh37thtjnQBlLatGTaopYf2mRRhGLLHR76VQR687aO/fSq2LPa5UtdbO+nhZdFLHwgW6PWsTqtp5WoNgiNu3xTjLlTNHfV48j7j5uSyUtaDtJB+Ypg9ANur3lLYZ01nw7M+Zb/be3Xfre2ffQKbqN5d3ffKQFHEVs+ejnr0WsmQn77zferA0UvvzqG7HtKImOEXlSxJrYe8S6TOHqXprYaDozVsswilh0g25zGYtYE7vtm6J1U+frO1UqlUWyP7QULbUoYtFIWglrcscdd8SWL5puq2UrYleWsMtjJZ9j2jduqhaDpPs595o7Yp+HlrGj95o9Xj9XUoLoSTVFrL+0SKOIRRa6vXSiiP3ujxelzm7Lyw4GZy2AtOiiiIUPdHtMKmLdWWhpBYrdH5Jmy3ZaJ4pYI8v77hYdmKcMQjfo9pa3GNKZrO38O9zqv73t0vfOvodO0W0s7/7mIy3gKGLLRz9/t4j9/V/qS9g334yiPy5/LbYdJdExIo+KWDPzz5ZOpmw9MOHrv5GiKjFahlHEoht0m2uhiDX5WKVSudc996tUKr+oVCpmUN88tizrPZLdaKlFEYs0jUrYxYsXx5bvBN1Wy1TEZilhL7p+sX40pMv5wa2PxD6XBAfp50v6PHpSTRHrLy3SrB8+fC2QSreXdotYQ2fwHX/yjEIHbhtdtjSNFl0UsfCBbo/NitikfcjOdutVWdmpIlYvp2ruCduL92fowDxlELpBt7e8xZD7b7KR9w828vzb2y597+x76BTdxvLubz7SAo4itnz087dF7DN/fjV67d//tzYoaErYZX/PVsIaOkbkURHrZnalUhmjX8waLcMoYtENus21WMR2JFpqUcQiyW9/+9u6sslNt0pYQ7fVshSxlLBhZeHtj0dbDp8X+4xcm0+Y2fIfzpCAoyfVFLH+0iKNIhZZ6PZSdBHrKup+cm5Bk/U1teiiiIUPdHvMU8T2cjas0aki1ph5wZy6Y0ij8ufKeTfVLr9q1sc8V1/LPt7odZLowHytDPrZXKBjdHvLUwzpVSqMvJcUzvNvb7v0vbPvoVN0G8uzv/lKCziK2PLRz98w94F1S1iTVkpYQ8eIPC1in17579+NeQpZLcMoYtENus1RxCIEv/nNb+r+TXHTzRLW0G21DEXs6D1nrzt6wuxlWuS55nzvHv1oSI9zx31PNy5jzWWK9569g37epE+jJ9UUsf7SIq1WxD50DZBKt5dOFbF5Z+uZQWRTsIwavUXsNY2s5ZMWXRSx8IFuj0lFrL3/q6GFp50N22qxWKROFLF3PrA0GtpmXGx/T9rnzTFi6rTpseXcY07SMamVMkoH5imD0A26veUphvLeH7aof3vbpe+dfQ+dottYnv3NV1rAUcSWj37+G+xzYvSv1+pL2Bdfej227TSjY0SeF7FWS4WslmEUsegG3eYoYuE7n0pYQ7fVfi9iR+85e63N95p1f6zEc5hL4RI/06yMNbOcR+31zY30cyd9GD2ppoj1lxZpFLHIQreXThWxeQZt9TKIN9++pO5rrZQ/WnRRxMIHuj22UsS6+0IrpWLRii5i3Zmt9nLEaT8Du7z52sVz5yUeH8xzTflkjh/u67TyM9OBecogdINub3mKIb0/bJYitsh/e9ul7519D52i21jS/mb+SGjyYUfW9qcJk/av+yMo8/i4HXepPW7+DTP7T6PHu7EvaQlHEVs+WsL+YskTdQOAeUpYQ8eIAilirUyFrJZhFLHoBt3mKGLhs0Yl7D333BNbvht0W+3nInbE5JPWGL3X7IVa3lHChpUHn3g+2vbAC2OfnVPGPr3JxLPW1s+f9Fn0pJoi1l9apFk3PXQNkEq3lyKKWB34zTtbzxa6OnCc9vVGtOiiiIUPdHtspYi1X8+7fxm/evjp6Jf3PR77eiuKLGLT3qveLzbtDzvc5ZKOD/b1W11fHZinDEI36PaWVAw1Ykofd7+x+0WzbT/t39i0r3eSvnf2PXSKbmO6v+nscv33SM993X3O7C/NHtdtv0hawlLElo/72d/w8yV1A3/L//nv2DaTlY4RBVbEWg0LWS3DKGLRDbrNUcTCV41KWPOYLt8tuq32cxG7+YRZV2hpRwkbZh7/3YvNZsbeb4p33QZIH0VPqili/aVFGkUsstDtpRNFbCszzyx3wMstXXSmTtYCSosuilj4QLfHrEWs3Q9aLRQNvWdklv0obQA6iyyvbzQrW92Z9mmv6f6skpaxx6akxxrRgflaGfTTK4GO0e1Ni6FGGu2zjYqfov/tbZe+99q+l1CkAe3Qbczd3+x+8bkvfDn6ze9eqPs31Nwv2fzbM7j1dtXZr+bfMvfS+ubf6X32+0zdlRv2n3xY3T6Z5zy5FVrCUsSWTydKWEPHiAItYq3EQlbLMIpYdINucxSx8JGvJayh22q/FrGbj591nJZ1Lu4JG16aXabYzH7W7YD0UfSkmiLWX1qkUcQiC91eiihii2BLFy2a0gaJm9GiiyIWPtDtMamIdbd593K75r/NALBu61m4pWeW12hU6jSTtbRx/4BD93sjSxHrvoYeH9opr3VgvlYGJZRnQFF0e3OLoU4p+t/edul7Z99Dp+g25u5vZvs/+LNHVf+//jHTwPobVktY+8cN+njS/qS38KCIRaeZz3z2dT+v2+6Qqq6Q1TKMIhbdoNscRSx8Yy45nJZel7CGbqv9WMSO3mv2+ISSrub0S27Rj4YEEjOLWT9P1+Z7zZqt2wPpk2gBSxHrLy3SKGKRhW4vPhSx7iCWztxxi5ZWBq606KKIhQ90e8xSxH73x4tyF4qWW8S2sh8lKerSxM2K1maP6zL6vuyxI0vxrHRgnjII3aDbm1sMdUIn/u1tl7539j10im5jafubXr1B//1LKmLdfUYf1+dnZV5n0T0PJ/5bqLSEpYgtH1PCmrjbJZqqFrJahlHEoht0mytjEfu9730v+vnPf973vv/978feu+8WL16svVEtPpSwhm6r/VbEjt5z9rqb7zVruRZ01pGn3agfDQksF12/OPa51pWxE2buptsF6YNoAUsR6y8t0lYVsVcDqXR78a2IdQsXd/Cr1YErLbooYuED3R6zFLHHnzyj+v/bmZWW916pSYooYnVgWsvSZo8bjY4P7d5PVwfmKYPQDbq9pRVDRenEv73t0vfOvodO0W0sbX9zL4Gf9O+RXkFC/6hBi1x9vBm9/Yd+/yRawlLElsvldzxfG9Rztx1k8/b/+J/RB0ZuShGLrtIStoxFbKOyr5/iS3GZVaPPxaf3ottqvxWxm+81a5EWc9akY6+JXn393/rxkABz4nk3xz7fmgmzl20y8ay1ddsggUcLWIpYf2mRRhGLLHR78a2ItQNUdz6wNBq34y7Rh8YO1X3dDEhlKaS06KKIhQ90e2xWxFqtDtxeO39h3T3r7Ou1+jpJiihiDXc2qw4sZymC3GXc92V/fu28Vx2YpwxCN+j2llYMFaUT//a2S987+x46RbextP1Ni1DdD1otavXxLBpd/SGJlrAUseVxyW3P1Q3oudsmsvl/3rJa9L/W/q9ovY0/TBGLrtESliK2f+NTedlMo8/kqaeeii3fS7qtGr+oVPrCcRvvFi/lVvr4EXOiPy1/WT8eEmhMoW5mN+vn7PD2frHvrVQqR1QqlTvlxOq1SqVyVaVS2VSfQFZEC1iKWH9pkWb94DdXA6l0e/GhiDX0/lmGGezSAbC0UkZp0UURCx/o9pi1iNWB30bsPmMKlJtvX9Ly/WGbKaqIdQevdb0a3fvVcn9O5r0ufuh30UkzZta9d31OVjowv6oMugLoGN3e0oqhIhX9b2+79L2v2vfiRRrQDt3GkvY3vTpD0n6g+4oWpfp42r9pjaTdyzmNlrAUseVw5sLf1w3mPfK752PHdzS0rFKpTHMLWIpYdItucxSx/ZtQithGn4dvJayh22q/FLFX/ucILeJqthw+L/rdH/+iHw8JPP94+dVqwa6fd82E2dP0eN3LvKVSqZyRcFKV5GR9MqGIDYkWaRSxyEK3F1+KWFMW2Rl8ZqBp5gVzYl/fcONRmcsVLbooYuED3R6Tili9jGErl9d1y0k7GOwOJOcZAFZFFbHuermvd+W8m2rvYeL+k2PPs5IKa2PCpP0z/7zS6MD8qjIoXp4BRdHtLakYKlrR//a2S987+x46RbexpP1N/z3WKy00K2qbPZ5F2iXEG9ESliK2/5kS9vU33qwN4pkSdrP9TomdIyFRtYCtVCprmPEwLcMoYtENus1RxPZvQihi77jjDl3tWnwsYQ3dVvuhiF242tuiHXc7MV7ErfSDWx/Rj4f0SX798LOxz9spYl8Ztdc3N9Jjdi9iTpwWyUnVb5zZr6akvUke31deo/TRApYi1l9apFHEIgvdXnwpYoumRRdFLHyg22OWIlZn1zRiZ82k3e+xlddKU1QRa5gBZlO8jhq9Re39mtc2ZWqW4mfqtOm15w1uvV108dx5sWXy0IF56183XwF0jG5vScVQv9P3bmmJBrRLt7Gk/U3/4EeLUP33WovaZo9nkeeqFlrCUsT2txPmP1VXwr74j9ejj0w+I7YN6HaSh44RWTqm1OM8bfe5JuoKWBstwyhi0Q26zeUtYrffc8Ra+rW80VKrF0XsK6+8Ev2f//N/gvXyy/FLxvpexN56663RG2+8oatdja8lrKHbaj8UsZ8eOiRewq007Rs36cdD+iwXXb849rk7ZexjIyafVHf+0u0klaxLKpXKmrLcepVK5a9Nlil19KSaItZfWqStKmKvAlLp9kIRC3SPbo9JRWxe7qwZd7DWDiQXVZ4WWcT6SgfmLS3OgCLp9pZUDPU7fe/se+gU3caS9rdmlxXW+8NqUatFrv232fx7fdiRn4/9wVHSHyc1+v5ptICjiO1fpoT952urBsxNCTvt+t/GPn+K2DqJBayNlmEUsegG3ebyFrFbDQ/M1q/ljZZavShifS7+sjClq8bnIjbUEtbQbTX0Iva8920WL99W2vmQS6uXryX9HXO/2AOPuz72+TtlbE+v9DtTTq5erlQq79KFVp5s/d5ZztwzdktdqMzRk2qKWH9pkdapIvboUw7TX15qPrDee6PPTJsUffsns2LP6xfz778i+uT+u0QbjVk/OvjY/WKPh0a3F4pYoHt0eyyyiE2b+WoHknWAGOl0YJ4yCN2g21tSMdTv9L3//+29C5QU1bmG3f85aoyek/gnfxITNeiM8e6MmuAMxrsxB40KM8oMahCCwWtEojHe7xcEYVpFRYyAJBgJBFE0IhFBIpEDRhCjAokohojXaDSeoMaV+tfXM7tm97t3VVd3162r33etZyV27bp1f0VX72f2Ll57JCqwxmzXGz5DGWeVKCVqbSJWZKtsF/+gCacgFknrNYV/KVDAUcRmExGuuoSV/y+vyTL8/CliC/gKWBWUYRSxJA6w5ioVsS0djZv6DuqzLb5eSVBqUcSWTy2JWD8Ju2HDBqN92sBarWUR+9h/buZ898iLTfHWg0xbm+bIc2uvm/S4c+oVswqcde0cZ/Ls5c6al9/CpkyJyHspzwLGGugRsZv2GDQ2lH/vy82BlpssLyuMIlbg9MRa8KaaIja9oEhLQsQqNtt8M+cnY88y1s0Cd80b7/zX57YunGfj7js6M5ffbbSpJbBeKGIJiQ+sx6hFbCVTGhI/GTSFkMjAerOJoayD59577ZkijZBqwBrD6w2nFbaJ0FKiFrcRZFs4fbHX636ggKOIzR4iXGX0q4pIWBkdq5bj51/nIjaQgFVBGUYRS+IAa65SESvXY1ijYlFqUcSWT62IWD8Ju3HjRmfGjBnGOmkDa7WWRezVOx9iSrcebpnu/fzepCPSUKQrHrPO5RPmczRvmZn56CrjfVQ0tXXNwX+740jQ0bASitgSwZtqithoOWHwEOd3K9YYrwcBRVrUIhYlpIwUverOC1xJueVnP+P8fPHtxvppZvS0y0oe+6ynJzt9D+meImzQiOOM5bUG1gtFLCHxgfUYpojVR87IqBz576OObXOnOBQRK6NzBp00NLMjY+W8f/nAfOP1csGO+V4ZZMozQsIC6w3FUNpZ9sJ6Z/jpPyr8Ly4LCp47rz0SFVhjeL3haFacVQIlq02uCjJ9sb4d23ewvi99VC2OksX1vEABRxGbLUZMW1MkYeX5sFc++HJRG/z861TEliVgVVCGUcSSOMCaq0bEhjUqFqUWRWz51IKIzYKEFbBWa1XEzt3yv53WY28whJtw1BmTC9PVpjHTH1rhPXITkKmVOTq2vMjIYnwfXY7PH4r/fkcZfOar4DUaVmJrTxGrBW+qKWKjRdVhJUIWRVqviJ0WKudcfWrhGLtF7M+M5aOnXeqex+AzBxrL04w69m4Re5uxPItgvVDEEhIfWI9hilhB7/Bt6zipMLUhvha0I7cWaf32wYXzlP+tRshixzxlEIkDrDcUQ2lH7mPl+vvMZ7asWMjiufPaI1GBNZbk9aZGvaLM9RK0pUABRxGbHUTCrn9nk9sxJxJ2zLxXjXb4+deZiF1aiYBVQRlGEUviAGuuGhErhDEqFqVWEiJWROCCBQtqFhHJmDSJ2EceeSQTElbAWq1VEXvWvoNM0dbDwmUv4ceUisg0xHispThwyB2UsWVE3isv0d3U3rUS//2OMsNBqpZ65itOY1yqfd0Fb6opYqMF6rEsIYsiLSkRO+vpu50vffWLhTYUsekH64UilpD4wHoMW8TWO0rEKioVstgxTxlE4gDrLUkxVAlKxCoqEbJ47rz2SFRgjSV1vemjXnH6Yf0ZtDjtsR8o4Chis8GwKS8WSVhJ12//YrQT8POvMxFbVVCGUcSSOMCaq1bEhjEqFqVWEiI2i0mLiBUJ+/HHH+PhFVJrElbAWhWwptOe5gH5fVCyKWREZBojUw3jsQZFZOxrb76Pm2Q8MnbKE8Z76NKWlz9AiyU4LfEzuVxuK2ykBcWt3zTGdRm8qaaIjRaoR5cgQhZFmuKB56aFyo80Efur5T8zls8EEYvLhWvuvtDZ94C9i85xz2/t5lx880ijrTB75RTn7KuGG+tsv9NXne+0HWw9Dn3dK+/8idO4x45F6426/jS3jTonL/Rzle2pqYn181PbUBIXjwPXbTn8m8byct+XMMB6qVURW2oKRBRdFLEkDWA9UsSGC4pYRblCFjvmXRn06BRCIgPrLSkxVCkoYhXlCFk8d/fas4g0QqoBayyp681r+mF96mN9pGyQ34go4Chiax+RsKs2/KOoQ27S4teMdgr8/CligwdlGEUsiQOsuWpFrFDtqFiUWhSx4SQNIjZrElbAWq1FEdvU3rXIEGw9pHH06OTZy43jLJchF81I7XTLaYs8W1emdcb3sEBb/vU9Bo2t6o9vgmSzXC43F37sl3pIbbniNurskMvlboXpkv2mVo48eFNNERst2FmF+P3YRpGWlIjVpyY+f+yZRct0ESlstvlmzm77fKPoHFHe6mJXX0c9i1bo843trfJT1t2r727G+6hQMlRELW5TZK28JojstZ2DfqyT5o1z18fzLtWmkvclLLBealXElpoCEUUXRSxJA1iPFLHh4iViFUGFLHbMuzLIIs8ICQust6TEUKV4iViF1/e1Dp67e+1ZRBoh1YA1ltT1ZhsR+/tn/+wcfNiRzn59W4te10fI+v1GRAFHEVv7oISdsmSj0UYHP3+K2OBBGUYRS+IAay4MEVvtqFiUWhSx4SRpEesnYd99911n1qxZxjq1ANZqrYnY5vb8QEOu9SAjIdMWmSYZj1NHRruKqH36+Q3OLdOXGMt1ZDkTLDMfXWW8fy7H50djXYUdeebDq/Aj309ilts+6ujPqx2i/Xeiz6zFm2qK2GjBTiovbD+2UaT1ith7QqVXxPZxfrX8Lvf12SsnO2dcNtQVjS2H72esO+CU/oVlIhpv+uUVRcuuvPN89/y6JWX36zOf/pnzta9/xTll1KCi/QmT5t3k7q9bVHrvr3sEbPfrd/+2qyBo8ThGT7uk0L57VOsEY3uCnGffQ/Yx9qm/bjt3oXjUbO/2K3lfwgLrpdZFrAI7eFF0UcSSNID1SBEbLqVErKKUkMWOeVcGWeQZIWGB9ZaUGKoU/F72Ar+vdfDcee2RqMAaS/J6U8+I1ZFnwuriVZCRsdjO9hsRBRxFbG2zeO17RZ1ws595y2iD4OdPERs8KMMoYkkcYM2FIWKFakbFotSiiA0nSYrYrEpYAWu11kRsU1vXHEOstecLIyDffu9D/LgSzct//Zvn80qFgedMM475wYUvGO0Usq00jvhNazrOn268hwXa8q/3GXqluM/IYhOrfhIzTc+H1UfzVjs9svGDjGQX/cc2irSoRawf32k7yFOa2mSjQglJL5Fpw2sdXdLaBKaI0wOO7BuaiBW8RKvfelG9L0HBesmKiFWoDt4dvnmyIbsoYknS6LWItUvix0vIYsd8rwyaTEhkYL0psG6zgk3I4rn3XnumSCOkGrDGFPh9EAcyDbH6QyKRreNvn2y8vuvueznzn3zGuI4U+m9EFHAUsbXLghffLep8m/vs20YbG/j5U8QGD8owilgSB1hzYYnYakbFotSiiA0nSYnYhx56KLMSVsBarSUR6/ds2OkPrcCPK9HI9LhHnTHZOE6FSEJpY4ucC7ZXpPUZuGnMqrUbjffPJeJnxeojSoVSYjVN0xLrx17tcRg/xEj2kR/bKNKSErGDRhxrrKOvhyNpdYKIUMRru35S1Isg+/cSqoKM3i1+Pm7vMi/h6nX8OkGOq1KwXrImYhX/z3/8p/O5r+5lCFkUY4TECUVsOkEhix3zvTLIlGeEhAXWmwLrNWvoQhbPndceiQqsMQXeb6YNvH4Q+Y243XfOMiQcijqSfmTkqx4ZGYttvMDPnyI2eFCGUcSSOMCaC0vECpWOikWpRREbTpIQsQ888IDz4Yf2UZVZkLAC1motiVi/0bBpe37qdZMeN45TP97X3nwfVynKqBvnGuspZLpjJlg838e2/OtYX2EGR8T6iViUtoLf6NmoM1w7jmqnRzZ+gJH6AEVa1CJWF4ciJ0/44THusaCEFNSoTmG3fXa2okaw2oSj7OOauy90vnvCodZ1UGSq/eHrfgQRnn4iVvDar+1909tX+r5UC9ZLVkWsAoUsijFC4oQiNt0oIYsd864MmjeZkMjAelNgnWYVEbJ47u61ZxFphFQD1pgC7zfTBl43XvzXDk1FQhZFHUk31UhYASUsRWzwoAyjiCVxgDUXpoitdFQsSi2K2HASt4itBwkrYK3Wioj1Gw0rz1hNU/xGYsr0wvI82FKRKYu9pjWW0bRMsCxZ8Yrx/mkMxDoLK/r0voKXiMV2whxs1JMdcrncrJ42z2nbk2e4+o1gPTyXyz0K+5hsaWcTwopKhSxuh9QJKNIUc56bGio/unp4YX8Nu/dxZiyfZF0moz7H/vLyomXHnfI/xjF7IduetvhWd90r7jzflZFe4PGo/cl0vngOXtygiVh9/zq/1kRs55kDjOVqG/p7oK9z/tgzitpX876EAdaLAvedNZSQ/cXDqww5RkhcUMSmm899/vOF5/Jhx7wrgyzyjJCwwHpTYJ1mGTx3XnskKrDGsnq9KSGLoo6kl0mLXyvqbFu14R/OsCkvGu38QAlLERs8KMMoYkkcYM2FKWKFSkbFotSiiA0ncYpYPwkrr2dFwgpYqzUjYtvzEy0irSAr8TmrSUZG5no+m7TMKZT9pijmqNjg8fo8mtq7VmKdhRl9ZKlgk5nYxiZSJTZJel0ul7sBXtMlri551Xb1kbq24wnz+bAS/dhInbD9Dn0MkZaEiJ359F3u1LwoQJVwtK3nhxKbwqHHHuBMevSmouVex1PJ/sIQsfp7oJb7bbeS4wwTrJd6EbGKLbb4jDOgcwSFLEkEith0ogTssy+9UehoxI55yiASB1hvWRVDNvbYq8m5c9pM49x57ZGowBrL+vXWcMBAZ+CNvzWEHUkXYUhYASUsRWzwoAyjiCVxgDUXtoitZFQsSi2K2HASl4gtJWFlOa5Ty2Ct1oKI3WPQ2G2b2/KbUKQJY6c8gR9bopHRuXiMigu7HsHmvhGp6/WcWY6KDR6R1vj+KZraxvfHegsrONpVxOaePcu+msvlboUfIV4SViLCVsTrF2HK48d61lHPmNWnNFav6dstJWL15X7HEzT6+ZGMIwJ27IS7Cj+EUKQlIWL15SgdvV4vRSlR6XU8lezPT5gqSolYAY/Jb3RuJccZJlgv9SZiFRSyJAkoYtMFClgFdsxTBpE4wHrLuhgSlIDltUfiBmusHq43gUI2vYyZ96rzyaf/djvY1r+zyRkxbY3RLggoYWMWsTLLnN4P93Po85Ll+mxyMhOd6sPzWm6b+S6SoAyjiCVxgDUXtogVyh0Vi1IrCRErU+eKuKxV3njjDTylwut47mFTbxJWwFqtBRHbfHx+NAo0IW2jYeW5r17TCctzYSs5Vj+JyFGxweMltOW5w1hvYUZkLApXZHXP9MJBoo+M9RuxeqC2fZGzchwyRfEi7YbRtq6+XqRvTCXBL2sF3oSTcLDUqhVdwCpQpLkidtXUUCmSjMsmGcvvfGSsO41w5xkDrK+fP+YMYz0vjhuiSUyf5Xg8N9zTO5LWtr9fr5jsHH/q94qWqXUK0wrfe7mxjlrPFbHa+emoc5XtXDflIneErO04Kn1fwgLrpV5FrNDwjT2dy8ZMNWQZIVGhi1gd/G4glSHPeMXr3IaXgFVgxzxlEIkDrDcF1mdaCfrsdgEFrALPndceiQqsMQXWatbY+ovbOf1+cL0h7pLmuxf+onB8m33ms84JXU8ay7NOmBJWQAkbo4i1zTInqAEKOFudQvW7lVoeeVCGUcSSOMCai0LEyqjYls4+O+I6XkGplYSIXbdundGulhDpiolaxMp0w++//z7utpCsSlgBa7UWRGxTe9crKNCE6yY9jh9dohl141zjGBUPLnwBmweO19S6HBUbPJ7TPLflN8mIa6y5sCMjYM/I5XJ/gJs2eVZrOdFFqW1Eq4oaDavz+56/+PN7MK5+c6mPrk1F8MtagTfhJBwsNVSETcAqUKQlJWJ1UYltlDQVQXlR/hxj3SmP5wty9NzrRxj7Qzkq+/neid9x3xvcl34csq6+zZ/NH+/s9a3dCst0+WmTyLKdOx4aY92ul4jV23gdn04l70tYYL3Uo4ilgCVJgQKWIjZcSonYUgJWgR3zvTLobkIiA+tNgfWZVoKIWC8Bq8Bz7732TJFGSDVgjSmwZrNCWgWsop5F7CX3ryuSsG998IkzasafjHblgBI2JhGrJKzMMvc5mLlOBiBIP9sTPaNfZZY4NYBB+DiXy03p+V/pS5NBDndCHcfSd4YyjCKWxAHWXBQitpuGwIOBUGpRxJZP3CJWJKyMIrYlyxJWwFpNu4htPj5/qCHPeljz8lv48SUWORY8PsWpV8zC5mWFo2Krj0zzLKOS8f0TmgZ2iSONJfhXdOX+9ZwSrHIT6DUFiu3ZsEETZPuJxfyi7gZvwkk4QK26+AlYBYo0xf2rpoTK2Vf/oHBMIhbvW3ansVy4/p6L3WM/b8zp7uu/Wj7JFaCK3fbZuYD+mghOfZ3/r2dEqbDdTl91GvfYsWh9r+OZqIlVG0cMPKhonVkr7jYEKm5bb6MfJ6LeJ4Vf20rel7DAeqknEbvF1l+kgCWJggKWIjZcvERsUAGrwI75XhlkyjNCwgLrTYH1mVb8RGwpAavAc+e1R6ICa0yBtVvrbLbV550v7vs9Q9SljXoVsSJh/+/jT90OtTAkrIASNkYRe3PP/8dHiMkMdSJhVb8cLhewfwwHPlDEksyCNRediG10Dhj0jX1wPVtQalHElk+cItZPwm7atCnTElbAWk29iG3PT0RxJgy5aAZ+fInGazSsTFUsUxZXm4HnTDO2ncb3Ic2REdT4/glN7V3yB2+xxDYdihrZKjd8N/iMdNVvCP0Ert9zXtU+bDeK+np+208s+CWtwJtwEg5Qp4EErAJFWpIiVheLMqWwvkxE5tU/u8DZ54C9is5VBOshxxzgdM282tierCMjQnWpuue3dnUuzP/Ilb5ex2Nbt883ti+si21V+6O1kbYySnXY+Z1Fy4OIWF0gyzbG3Hu50Qb3W+77EgZYLwqsr7Tj1+GLiID98i5HFoQXijFC4gQFLEVsuKCILVfAKrBj3pVBj9xNSGRgvSmwPtOK7Xs5qIBV4Lm7155FpBFSDVhjtXK94TXmhRKwSsKhqEsb9ShiRbj+/Z//cjvSRMheMOslo10loISNScTq0fu9BJSsNhGr95/hclzflp17qCoowyhiSRxgzUUpYoOOikWpRRFbPnGJWD8J+/HHHzuPPPKIsU7WwFpNs4jtM/TKLZvb8q+jOBNmProKP8LE4jdideyUJ7B5RfGcWjdlI4PTnKef32C8dy4D8oGno682+NdziNcXjy5xUbDq0W8M9ZvCHXpe97pR1LfvdQyJxvyS7gZvwkk4qJosR8AqUKRFJWJJtsB6ybKI1QWsAsUYqU0eXLLB2f/A7xY+55NOPd9YnlZQwFLEhosSsZUKWAV2zLsyyCLPCAkLrLdaEUMK/Xu5XAGrwHN3rz2LSCOkGrDGauV6w3tdRH5T6gKWIjadiISV0a8qImFldCy2qxT8/BMQsfrjvgTs+8LBEzhIAUUuLlcptZ2ygzKMIpbEAdZctCI22KhYlFpJiFiRiyIua5U33ngDT6nwOp57NVDCdoO1mmYR29Q2vr8hzHp4+70P8WNMLF7PcJWpcMM6Tr+pdWU0LhMsXu9h08Cui7D+ogrekOn4PTM26PNhJTgFskIkrG00rERfp9T2Ewl+QSvwJpyEQyUCVoEijSKWBAHrJYsiVjqAUcBSxGYLilhi47tHH1uVgFVgx7wrgx75GSGRgfVWK2JIId/LlQpYBZ5777VnimtCqgFrrFauN7znVei/KVHAUcSmixHT1jivvfeR23kmz4e97uH1RrtqwM8/ARGLfWXY91WuqMXlevRt+Q2mCBSUYRSxJA6w5qIWsUFGxaLUSkLEZjFhitgZM2ZQwvaAtZpuEds1FYWZUO0zV8OM32hYGcUaZvxGxYYlfLOeW6YvMd67Am15eTREbJHRqTIfsropey6Xyw3ERhB9JK2XTNUzBG4Q5bkXe2IjLeVuP/aYX9Dd4E04SR4UaRSxJAhYL1kSsXoHMIquWhKx517aVTifzTbf3Oma/Iix3IZaZ8vPbuXcO+/5gqg8dtCpzu5793VOPedKo32tQxFLogQ75ntlkCnPCAkLrLdaEUNhgufee+2ZIo2QasAaq5XrDe99bX/UiwKOIjY9iIRd/84mt+NMJOyYea8a7aoFP/+YRWyQaYVR1GLfGC5HkaunnMEUJYMyrFZF7F1T7zX+vVDsu9+3nPMuuMRZ8ceXitb57RNLC7PKSJuzR55nbFPnutHjC+0233xz51ezf2Mst7XdY8+9i/apH6Ns54KLrzDW9UNtN+hxpBmsuehFbOlRsSi1KGLDSVgiViTsxo0bcfOF1JuEFbBW0ypie6Yl3mQIs/a88+DCF/CjTCx+o2FlFGuYke0dOOQOY19CWFMgZz2r1m403jvFXu3jdsM6rJcEff5sosEvZwXehJPkQZFGEUuCgPWSBRFrG4GDoquWROzk2cuc//rv7h/BQSSjLiVbD+5vbKNx172d2YteNtarZShiSZRgx3yvDDLlGSFhgfVWK2IoTPDcee2RqMAaq5XrTd372gSsAgVcWkTsSZOec/b//hXOFlt9zj2PL+/S1znm6gdLili/dQffscLZ+gtf9Vw3LQyb8qLz5zf/WdRx1vXbvxjtwgA//5hFbKlphUuJ2lLLMbq0RaFbdlCG1aqI1SWlFygv/7j2Veeww48sLDviyP7GNm3tBD9p67dNPMbPfnYrZ8ny54xt2Fj5wsvOV7+2XdH6426+w2hXK2DNxSFiS42KRalFERtOwhCxlLAmWKtpFbHN7fmBKMqE/TsnOB982DtbRpKJczSsighX3JcQhfjNagaeM814/wq05av+I7VajT69SmrfBPPLuRu8CSfJgyJNMfvZyYR4gvVSyyLWJmAVKLpqScTqkjGIRFXSVR9Be//i9e42Ooeda6wTlLF3PljYhhppi8uTgiKWRAl2zNe7DPrgoUnO0S3Nhevt0pOPNZaTcMB6qxUxFCZ47vV+7ZHowBqrlevNT8AqUMClQcSKLP3KrgWxYOVLjfsU/tcmU/3W/Y/NNndaTrk69SJWJOyqDf8o6jCbtPg1o11Y4Ocfs4jFaYVxuuBSorbUcoyada6UsA0UlGG1LmJxFKqIURmJqka+ovxU6+HrOihBcR9ebVGUqn01NO4ceCQurnvgQYd6br+WwJqLR8T6j4pFqUURG06qFbF+EvbTTz91FixYYKxTD2CtplXENrV35Q1R1p53zrp2Dn6cicVrNKy8HlVe/uvfjP0p0jRSOM2ZOGOp8d4JTe1dMltw3UX+qk/dIOKNaKqCX8wKvAknyYMijSKWBAHrpVZFbClQdNWSiBXKmZ5YtQ0ibcuFIjZcsB4pYtMJdszXuwyiiI0HrLdaEUNhgude79ceiQ6ssSxdbyjg0iBidz9yaOE7RMTpAcNHu68fcf6UIslqk6nVrJsW/rD+g6LOsl8sfd1oEyb4+ccsYktNK4zPh8X+MRS5atSe9KmNg0eB6dJWCVv98WGTy+17QxmWNRGrmD5jjvsZ6PJTf91LbOptBD9pq9ri6FtBP8ZLr7jW93h1dLl7/Y1dFLFa8NpU9D/tW8Zr3XiPikWpFbWIlVGcIimzTjWitJSEXbhwobFOvYC1mmIRuxJFWZpko99oWFkWZURG4z6FKAVwlrLm5beM965AW36TTImNtZjlqJtD+Qu9sm8E4475xdwN3oST5EGRRhFLgoD1QhGbToJOTxy1kKSIDResR4rYdIId864M+s1diTHx3O6O6C0228z5Xf5iY7kNtc7WW37G+csvxxvLg/LB3Dt7RexJxxrLSThgvWVJDAUFz9299iwijZBqwBrL0vWGAi5pETtg9Hx3SuG9jz3LWC7TDm/XfGhhOcrUatZNC4vXvlfUUTb7mbeMNmGDn3/MIlYNQFDgdMGlRK1NxKqBDTjqVW/7UC6XuwG2bdu+b1CGZVXE6jJTnzJYf91rdKra9veOHVhSgg4bfprncejH+OAjj7ujYr22pVByV9Z76g/PlzyGWgBrLmwRe+fsMcZrCq9RsSi1ohaxxB9KWH+wVtMoYpsH5LcxJFkPr735Pn6sicRrNOxRZ0zGpqHHTwLLM1CZ0vF61m7z8flDsR6ZlAS/lBV4E06SB0UaRSwJAtYLRWx6GXji6YUflX4jXW3TEgt+olJf9tNrJjr3PPCMs/d+BxT+W7VXo2y90I/Jb18KP6Er659z8Thnv5bujjTF9n12do485kTruQfZZxrBeqSITSfYMe/KIIs8i4sXp9zgbPNfWxVqPogM1eXpsf32MZaXA0VsPGC9ZUkMBQXP3b32LCKNkGrAGsvS9YYCLmkR2zq0e6Sbnyj1ekZsNeumgQUvvlvUQTbvj38z2kQBfv4xilicVhjFqaSUqMVt+G1Ll7qrtYEPuqD1HPFnC8qwrIpYv2e3+slTfb0bx93iuQ1sa5O6+jEuf3aN77a8tuk39XEtsWvffQ1aOhsPLRe8NhXr3v5j2aNiUWpRxCbL+vXri75PVChhu8FaTaWI9Xg+rDwHNQ3xE6FRPRsWI8IX9y1c2PUINmUs8RpVXM/PiU19zC/lbvAmnCQPijSKWBIErBeK2PSi5CVKVh2vaYn9RKW+7PunXeiOvFW0Htzfuebm+5zd9+5btEzEqLwmiCC1bQ/3pfASsfIs2y99pfcZQ3KuuN8dG3e3yttS+0wjWI8UsekEO+ZdGWSRZ3Ghy9B9Gr/uvHP/bUYbHSVuyxlB60UpEbtg7E8Ly6odeVvvYL1lSQwFBc89DdceySZYY1m63lDAJS1i1dTCX/j6Hk7n7c8YywUvmVrNukkjI1/1yMhYbBMV+PnHKGJxNCtOO4yS1SZXJTJ9sb4dr5nldKmryySK2BIi1m/kq990wmo9NR2x335++8TSwihX23YEXNdvv7hNtf+siFi8psLmL39fW/aoWJRaFLHJsW7duqLvExVK2F6wVtMoYr2eDzvqxrn40SYSr9GwIoo/+uRf2DySiPDF/Qv7d05w3n7vQ2zOQLyeE9vcnp+H9cikJPiFrMCbcJI8KNIoYkkQsF4oYtOLLiltstFvuZ+o1JcJIj/Pu2KCu2zy/cvdtl4C1Wt7uK9S25Fz+NoODc6wsy41Rr76Tc8cZJ9pBOuRIjadYMd8WmRQOdMTq7ZBpG0pKGLjAestS2IoKHjuabn2dOR6uPXsk519d+7jfo8KB+29i7PstiuM9iSdYI1l6XpDAUcRGz8zlr9Z1DH21EvvG22iBD//GEVsnJHpiuf2/BuMQlcXsWWNAkEJm1URq5YLKDCV7LQt06cFlu36ydagx6CW+8lhhRqtq0bNUsQGQ0RsuaNiUWpRxCaDl4SVUML2grWaUhG7yCLIYhtt6hfP54vGfHwiW0W64jEIk2cvx+YM5OnnNxjvm9DU3vUe1iOTkphfyN3gTThJHhRpFLEkCFgvFLHpxm96Yr8Rs36iEkWsTE+M+8V9oED12h7uq5zt2FDnL6N09deD7DONYD1SxKYT7JhPiwwKOj1xKXFaLqW2RxEbDlhvWRJDQcFzT8u1p5h77bnuNehFGH/8QKIHayxL1xsKOIrYeJm0+LWiTrFVG/7hDJvyotEuSvDzz6iI1WUrjrzVpyzGqY99gxI2ayJWpvY97Yxz3O8s2zTAQaYtVqLUT56iNEVsx2h7TaH2pUtfithgiIgtd1QsSi2K2Pjxk7BLly412tczWKtpE7F9hl65ZXNbfhMKMkEkaNKRUbl4XEKco2FVLp8w3zgOdSyMf+Sz8hLZzQPyxswHTAqCX8YKvAknyYMiTfHrZ+8mxBOsF4rYdKMEpoDC1EtSCn6i0m8ZEkSgBtlekO3YqGTq5TSD9UgRm06wY96VQQ9PSpyRA79TqPuC7Jk9wVguvDj5+t5pibsuNpY/cv2Pne/st6f7b4uw6/bbOkOP/LazevINRvsPHpzoHL1/U6HdpScd474+8dxTiraB4DHKdu44Z4jnvr3Ox+uYEdyf37oH7bWL86vLzjTaJgnWW5bEUFDw3N1rzyLS4kaNMhf23HE751eXneUukz9WeOSG85yD9961sNz2Bwv1Slr/UANrLEvXGwq4pEVsNc95rWbdJLht4YaiDrEXN34Yu4QV8PPPqIiV6YvVv8v6aD59pOyHuVzuS9qykkEJW+si1g+b7MT11RTA8pouaHXpaROuQQSpTbr6jca1tQ+yn1oAr6mwUSK2nFGxKLUoYuOFErY8sFbTJmL3bhvfaoix9rxz4JA78OONPa+9+b5xXIo4R8OqrFq70TgOhTzHlvHPqVfMMt63Am35UViXTApifhl3gzfhJHlQpFHEkiBgvVDEpht9+mFduOqvo6AV/ESl3zIkiEANsr1S25FtXD9hltN/4Pfd59Dqz4qliCVxgh3zrgyyyLO4WTD2gkLde0lWQQlSFJMiQs889rDCMi9ku9N++sOi7XmJ2LnXjHRad28sGiEoUlVeE0Suqrbv3n+bs8OXvlC0H1xX5NZf7h3neT5e6wm4PzxufV19Pf18kgbrLUtiKCh47u61ZxFpcaKPRvcb8SpC9oKOoyhiNShi4wcFXNIiVolS4cDTbjKWD75jhfOVXfsWlqNMrWbduBkz71Xnk0//7XaErX9nkzNi2hqjXRzg559REauPetWnH9YFbVnTEktQwmZNxMpo0r7793MmTJxsrKNjm3IYn8+q2qrpivXXvdrajlEXq16jcb2Eq9frtQZeU2GjRGypUbH7d+zcqq4FlFoUsfHxpz/9qUis6KGEtYO1mjYR2zSw6wxDjKXk+bBjpzxhHJcgkjju0bAqXs+rTcP7lfb4PCd2ItYlk4LgF7ECb8JJ8qBIc0XsyrsJ8QTrhSI2/ahRobrEDCI2vUSl3zKk1H6Cbs9vO9fcfJ8rXL2giCVxgh3zrgyyyLO40YWmTSL6LVejaQUcgSqjRpVoKggTTYh6iViFksO4Hh7Xzl/7snPtsHZj1KoawWvbvr7s7vN+ULRM/ttvv+p8bdJaJLJ6L1A8JwXWW5bEUFDw3NNy7ala8qo14k2Qfx+SAGssS9cbCrikRexJk55ztms+tFAH/7HZ5s4Bw0e7y444f4qzxVafc/89RplazbpxkiYJK+Dnn0ERq496FSb3vL5DLpd7FV4rKyhha13E+o169cM25bASrjjVsE2Gqv1jWx2vY1T70SWwTfZ67bsWwWtKcerlA0NBF7ElRsWuVNcCSi2K2Hh47rnniqSKHkpYb7BW0yZim4/Pj7aIMeeW6UvwY441fs9kFUGbVGY+uso4HoWM4GW8M+/JNcZ71sM8rEsmBTG/iLvBm3CSPCjSKGJJELBeKGLTz+TZy1xRqUa/+k1LLPiJSr9liJ9ALWd7XtvRp14+/KgTnMn3Ly9aj1MTkyTAjvm0yCCF3/TEXiNm/WRnqTZhiNhSqHM6tnWfote9RvcK+nGhTC01PbPfPpMC6y1LYigoeO5puPb066LcWil17Qhe1w/W95/uudE5eO9dCv+tby9oO51ypuvG7ct/XzDoqKJR6Scd3uo8c8eVReuVO3V53GCNZel6QwGXtIgVBoyeXyRNdUSwtpxytbP1F75qlaml1t3vhJ8U/r9t3Ti45P51zv99/KnbAfbWB584o2b8yWgXJ/j5Z1DEbtkjXH+ey+Vu1Z4VKzyRy+UG4gpBgxK2XkWsoKYcVtvA58Mq9FGssgz/G7er8DpGlMB+28u6iNUFapj4jYrt19FYuH5QalHERg8lbOVgraZNxDa1dc2xiLGCcEwyMvUwHpMgclYkbVKRkbgyIhePS0hSENdC5JnD+J4JTe1dr2BdMikIfgkr8CacJA+KNMWslT8jxBOsF4rY9KNLRxGvpaYlxnVQVPotQ7wEarnb89qOEsooWhUUsSQJsGO+VwbdmQoWjO3udBa6BWTvsmK52Pu6kiLdsucmY5u4frckubXw2gcP3gEyyX48pbbtR7Fw7d6v3+uCflz4PvitpwjjuMME6y1LYigoeO69154p0uJCidLeOjPbeBGWiL3i+wOM6biVFA7aDtsKQabrLrV9fVv6Hz2UM3V5EmCNZel6QwGXBhErtI153Nn18JOL6manfsc5x1z9YGGKYS8Ra1tXBGzjge3OwBt/m+gzYtMoYQX8/DMoYiMLSth6FrH6KNQnnlpRkKH6KFUdfX9P/eH5ghz1amtbB49Rf0btjNkPG9MkKyhiKyPIqFiUWhSx0eInYWUZtifFYK2mTsS2d61EMSY8/Xzxs+XjjMjOI4bfZRyTcPmE+dg89qRxyuRayAcffmS8ZwqsSyYFMb+Eu8GbcJI8KNIoYkkQsF4oYmsDfXriS0ZPdv9/JXLUbxmiBOpmm2/udE1+xFiO20NhisvxmEuN7PUSteWcQ5rAeqSITSfYMd8rg0x5lgTv3j/BnX5YF6766ygmbYLVhk3YhiliZVsyGm94/4NcIaPLGjy+FydfB1MTm8faLYAuKlqmT8Os78e2zyDHHQdYb1kSQ0HBc++99kyRFhfFdWYfXe1FWCJW7V9Nzy3LVk++oax2QiXTddu2r08xLuv5jRj2Or+kwRrL0vWGAi4tIjYqkhKxIlxFvKqIkBUxi+2SAD9/itjgQQlbzyJWl5wjf/xT32e+6s+UveCiywPt2+8Y1fbUd49gm+aYIrZySo2KRalFERsdlLDVg7WaNhHb3JbfhFJMSHLU6YMLXzCORyGjKpPOy3/9m3FcChnJy3jHS7Dv1T5uN6xNJuHgF7ACb8JJ8qBIo4glQcB6oYitDfTpiRV+AtJPVPotQ/T9qray/s9mPVXUTolioXPYua40vX7CLGfv/Q5wl6GIVeuh6JV9HDvoVHc9ilgSJ9gx3yuDTHmWFDZh6idEvUbKIrbthiVidWHjBYpYQZeqagSfvh3bMenrlEL26XfccYH1liUxFBQ8995rzxRpcVHN82HDFLFeo3GDtqt0um59+17rFv+7UfweeZ1f0mCNZel6QwFHERs+aZawAn7+FLHBgxK2nkWsoKYjVthkqKALUQVOI4z4HaM+HbHCJlopYiun1KhYlFoUsdFACRsOWKtpErF7DBq7LQoxQUZ2JpmO86cbxySMunEuNk0scix4fIIcO+OdIRfNMN4zoaltfH+sTybhmF/A3eBNOEkeFGkUsSQIWC8UsbWBLh4LnU0+I1SxPYpKv2UI7lfhJ0YROdZzLhpXmE4ZRaw+zbKwfZ+dnZ136+1Q3n3vviX3V+oc0gTWI0VsOsGOecX/PXRnanjh7t6Rovdc8MPCa7pEwfb6iNi3f32rsVwxcWSvUHl1+k2F195/oFfEXnLiMcY6j43pFbFqHUS1EU48rKUghWz7xeNT6+2543bOkO/0/lGHIM+0nHHpGca+hKDnmyaw3rIkhoKC565AaR0nxSK2PGFf6o8YBK8/ZAiybjntKp2uO8j21Xq20em2baYBrLEsXW8o4Chiw2XEtDXOa+995HZ2ffLpv50x81412iUJfv4UscGDErbeRazajsJPrurS1jaNMFLqGNXUyH5tKGKrw29ULEotitjwWb58eZE80UMJWx5Yq2kSsXu3jW9FIZa0TJQpkfF4FEtWvILNE8vCZS8Zx5fG40xbZGppfL8KtOVHYX0yCQe/fBV4E06SB0Var4i9ixBPsF4oYmsHNU2wgGIS8ROVfsts4OhUEaunnnOltd2gU0YWjdw9/KgTnDvufcIVrihivdbba99+zmVjprrnjOdb7jmkBaxHith0gh3zChRnSaLLURGvf5vdOy2xErM6NsFqwyYwwxCxtu3qeIlYtZ7tnPwIer5pAustS2IoKHjuCpRocWIbJR6UciQmbj/IuuW0q3S67iDbV1OIU8SmAxRwFLHhIRJ2/Tub3I6uNEpYAT//OhWx+Vwutw++WCooYetdxOpTBJeSqyhObVMY65Q6RpGs+7f0K7TxEsAUsdXhNyoWpRZFbLgsXbq0SJzooYQtH6zVNInY5vb8MEOIteedC7sewY8+ttTSSNNaGLmbtkyevdx4v4Sm9i65N2LSFPzyVeBNOEkeFGkUsSQIWC8UsYTEB9YjRWw6wY55xf89NDFVTBw5xBUcv7y4exRCr3gsbvvYmPPdzrFLTvyesVx44e5rXRGjt3n/gds1EWuuq7YtEmbx+AuN5ULvaN1mY5m+vFvE3mLsV9ZTrwdBP5d7LjjVWJ5GsN6yJIaCgufee+2Z4joulNTvru+LjOV+lPojBsHrDxmCrFtOu3Kn6w46Il5QI/Rt75HX+SUN1liWrjcUcBSx4TBsyovOixuLn+V228INRrs0gJ9/nYrYV3r+TZtTjpBFCVurIpbUFnhNKVCcRoHXqFiUWhSx4eEnYVevXm20J6XBWk2ViG3LX4VCTLhl+hL8+GOJ37NX5bmxaYs8DxaPU/Ham+9jc8ZnJHFTW9dUrE8m4eCXrwJvwknyoEhTzFxxFyGeYL1QxBISH1iPFLHpBDvme2WQKc+SRJeNCpsoFXSpKfy046gisfng1ee429JlKK5r275N4Mo6z911jdtGSWOUtdLuzGMPc48L963WQ7qfFdvgHLTXNwrTE9skrRJP0rZ7CuPi5eum3ej8ZFB/5+7zhhnLkgDrLUtiKCh47r3XninS4kKfBtxLRHoRRGJ6icog65bTrtSodC+CbJ8iNl2ggMu6iI0DkbCrNvyjqJNr0uLXjHZpAT//OhexikBCFiUsRSyJA7ymFChNo0BGxZ74kyONfaPUoogNBz8Ju27dOqM9CQbWai2IWBGMSWTslCeMYxGOGH6X89En/8LmiUeOSZ6ni8cryLkwZrymnm5q71qE9ckkHPzyVeBNOEkeFGlpELH3PX2n882Dm53NNt/MueHnFxf+e8QlJztbf663o3iPb+7iXDD+LGNdnSsmnec099tT/+HkbLfjts5hA77t3P7w6KK2tz10Q2H7ap+4LXVMso1Bpx9rLBeumfLTwvLPfPYzzt2PjzeW247H6zz0/Z07eoQzcd6Nzp7f2tVdz+sY4gLrhSKWkPjAeqSITSfYMd8rg0x5liQoV1FyIn+bfatz0N67FH2XIfIsVhxRW0rE4nEodKkq+1ZTJwu7bL+ts+/OX3f/W6QqrqO2fWr/gwrLlHwVUEDjel7nq9bXX7OdUxJgvWVJDAUFzz0N155e314jzr0ode0IakQ5bjvIuuW000fQh30O6o8xbP8GeZ1f0mCNZel6QwFHEVs9T71UPOJixvI3jTZpAj9/itgifIUsSliKWBIHeE0pUJpGxewn7jH2jVKLIrZ6KGGjA2s1TSJWRiGiEBOSGH36wYcfOft3TjCORZg4w7s+k46XPJZzefu94tlKGMdZtXaj8V4JFLEpDH75KvAmnCQPirReETspMe57eqLzzYObClL0vLGnO3t+y7vDd9Dpx1jXP2pw78gYG7Ltc0f/0F3n3v+9zfn/tu3u3LVt87aHrndF8E67fd35xVMTjDbHfL97lEDfw/YxjkfOR9/3rs2FH5ue56Gv03nWgCIJbdtH3GC9UMQSEh9YjxSx6QQ75tMgg7zQpxy2yUhEpIqMfkUZKf8tI0Nt6wcRMTiyVYTM6OHHG21kBKouUdWIVnUeeA5eryseuX6UMRoX9yltvrPfHkXnKyL4xMNanP+99VJjnaTAesuSGAoKnntarj19ZHapabKlrZqCW792bDXsJ3mDXHfltKt0uu4g2w8iYm3LkgRrLEvXGwo4itjqWLz2vaLOrdnPvGW0SRv4+VPEWrEKWZSwFLEkDvCaUqAwjRIcFYtSiyK2OihhowVrtVIR6yzKbeMsyh0akGHOotxVpTjl7HNWohATkhCxXtP8pl1oyrF5CWSOijUjUzbj+1SgLb8aa55JOPjFr8CbcJI8KNLSJGLVDxwRlyePbHflp4wOVdK0dwRr7/pKiAoy+lWXpldM+rErNbtHro4z1rOJ1jOv7H62l9c+dZGrC159u7b1Lr19pLtdfT3be/Cja3/gLrv94RuKthM3WC8UsYTEB9YjRWw6wY75tMigekONoi0lcEo9f7ZWwHrLkhgKCp57mq49/RmrMnIcJb4IfzUCW69FXeLqU4Lr7YWoRaxQyXTdQbbvJ2KDTF2eBFhjWbreUMBRxFbOvD/+rahjS/4b26QR/PwpYn0pErIoYSliSRzgNaVAWRolOCoWpRZFbOUsXLjQ+fTTT4u+T1QoYcMBa1X49xO5RT0sdZ7IOUlx1o9PN4VYe74wfWzckWl+RQAPPGda0bFcN+lxbJq6ZGVUbBzPtfUSsU3tXXJvxKQp+MWvwJtwkjwo0tImYm3yUtBHqOqjSb1eD7LuNVMusO4TpSiup6+LclftC7epYxtJi/tEuZs0WC8UsYTEB9YjRWw6wY55VwbNvYPEyAs/6xY4W2+5hfPqL8Yay4X359zmHL3/3oXv24LksbSpFbDesiSGgoLn7l57FpEWN2pEN3TgG+DIV11kIiIub/vRyYU/OIhDxFYyXXeQ7fuJWK/zx/cpbrDGsnS9oYCjiK0MGfmqR0bGYpu0gp8/Xn/ESkHIooSliCVxgP2vSYhYQR8Vi1KLIrYyKGHjAWtVQCGaFKeOPNsQYkISIlbPkhWvOGddO6dwLGteLr7nSWOyMCpWncOQi2Y4C5e9hItDiwh3fI8KtOU3oQdkEg5+8VPEphcUaWkTsSg8bW10galGrqIQRWyjX72mJ1avi0w97LgDjPX07eGUwep4sL2OTeIGeQ+SBOuFIpaQ+MB6pIhNJ9gx78ogizwj0aFErHyfFqaDnXVz0XKRsONO6ygsLwigcT81tlFLYL1lSQwFBc/dvfYsIi0p1k69oTANtz7FttSf31TXSuLq60j7P9x+hTvyOw4Rq9qXM113kO37iVi1jVJTl8cN1liWrjeUcBSxlaHnD+s/MJanGfz89Wud+LP1f/+/zvYNe1LEkljB/tekRKw+KhalFkVs+fhJ2I0bNzozZsww1iGVgbWaJhHbcfpPTCGWIvkZxwjNsOI3KjYt76df5Dm8+nHLyOSopqjG90iBHpBJOPjFTxGbXlCk1YqIFWwy1faaDS9ha1tfiVJ5TU0lrI9wDTItsSDPhbVhmyo56HuQFFgvFLGExAfWI0VsOsGOeVcGWeQZiZafnPA/RR2kIotad2tw9t356+5rInXu/vFQY91aA+stS2IoKHjuvPZIVGCNZel6QwlHEVsZKqs2/MMZNuVFY3mawc9f/x4lwdCFLEozQsIG+1+TErGCGhWLUositjwoYeMFazVNIvaoYZcbMkyoJQGalviNih1141xsnqrIKNUjht9lHLcQxdTQBw65w9iPgB6QSTj4xU8Rm15QpCl+teLOxPjl03e4EvKE048xlivO0Eab/vypWwuv6SNTsb1tXZGfP3v8Jvf1q6f8pPC6iNbrf35R0TblWKb/7wRXuqpjU+vgtvR1gyDnodYP+h4kBdYLRSwh8YH1SBGbTrBjnjIoWVbecYVz5jGHFo0mFETKXjt0oPPi3dca69QiWG9ZEkNBwXPntUeiAmssS9cbSjiK2MqQ/PnNf9achBXw88ffrqQ0/7nZ5s4Xt/26s9Pu3zSkGSFhg/2vSYrYn8+7jSK2Sihh4wdrNU0i9ojvX2PIMIEitrJ4jYoV0jwqdt6Ta4zjjfK4jzpjsrEfAT0gk3Dwi58iNr2gSKslEauPXkURq79mw0vEomhV/20Ts2offvIX2+JyL4K+B0mB9UIRS0h8YD1SxKYT7Jh3ZdCDtxMSGVhvWRJDQcFzd689i0gjpBqwxrJ0vaGEo4itjPXvbHJGTFtjvF4L4OePkpF4owtYTk1M4gL7X5MUsSNHf58itgrmz59PCZsAWKtpErEcERtuanVUbMf5043jjfKYvUbfogdkEg5+8VPEphcUabUiYvU2ugD1EqyInyDVl13SMxWxvj191OxVd59fNC0x7ifo8SBB3oMkwXqhiCUkPrAeKWLTCXbMuzLIIs8ICQustyyJoaDgubvXnkWkEVINWGNZut5QwlHEVkatSlgBP3+UjcTK67lcbpQuYCliSVxg/2tSIvZ3f5zn7hulFkVsaR555BHn448/Rh9SCCVstGCtpknEDjz1YkOGCRSxlafWRsUuWfGKcZyKhctewuahBPejQA/IJBz84qeITS8o0tImYvWRqDpKhgq6ANVf9xKYEx66zn0uq62NLloPPe6Awv/XZa8+avbb/fv6Hqe+L5uo9YIiNh2g6KKIJWkA65EiNp1gx7wrgyzyjJCwwHrLkhgKCp67e+1ZRBoh1YA1lqXrDSUcRWz9gZ+/gHVSCdhHpMA+pZTkFYtstVEQsLlcbktZCSUsRSyJA7ymFChKo0aNhhVQalHE+uMnYd9++21K2IjBWk2TiD115NmGDBOefn4DlgoTMLU2KlaOCY9TkFGyUQX3pcCbJSbh4Be/Am/CSfKgSFPMWDExMe59+nZXQirJ+f0fH+9Me+qWwvLLJ41y5aaMNL3r8Zs812079Sh3PeHi289x15URr/oyxS/+91ZXtCpGjj61qM334NmvXtvS28p5nD/+DGP5nb+90Rk4vL9z9rXD3Nf08zjh9O8Z6yQN1gtFLCHxgfVIEZtOsGPelUEWeUZIWGC9ZUkMBQXPndceiQqssSxdbyjgKGK9uWDWS87/fdw7heTf//kvZ9SMPxntag38/ClirRQJWBWUsBSxJA7wmlKgKI0SfTSsgFKLItYbPwn77rvvOrNmzTLWIeGCtVqpiP33E7lN/34ityggc5xFuatKcczwS15BGSZQxFaXWhkVK9IYj08x89FV2DyUyGhr3JfQ1N4l90ZMmoJf/Aq8CSfJgyItbSJWRpwqcYqI2Lzu5xca64tI3eNbuxjtdb6+83ZFAhfRRSvKXuGqKecXbc9PltqOZ5fmhgJe26CITQcouihiSRrAeqSITSfYMU8ZROIA6y1LYigoeO689khUYI1l6XpDAUcRa0eE61sffOJ2WomQveT+dUa7WgQ/f4rYIqwCVgUlLEUsiQO8phQoS6NEHw0roNSiiLVDCZsOsFYLInZR7lAF/lsfZ5rauqaiEBPmPbkGS4YpI36jYq+b9Dg2TywTZyw1jk+QZ7h+9Mm/sHkooYitoeAXvwJvwknyoEhLm4gVCSn/3X/wYe4PHxGwB32vxRk36wpjXX0bMvoVZaf8t4w89Rq9qtBFa9/Dmo32+qhZEbV+xyLI8chI3uZ+exQdz9d23LZwLmNmXGq0p4hNHhRdFLEkDWA9UsSmE+yY75VBtxESGVhvWRJDQcFz7732TJFGSDVgjWXpekMBRxFrkmUJK+DnTxFbWsCqoISliCVxgNeUAmVpVOBoWAGlFkWsSVIS9oEHHnCWLl3qrF692nnjjTec9evXO8uXL6/r6Y+xVgX89z2peInYBxe+gGXDlBmvUbEiaEXUJh0RrSJc8fgEOfaoIiOCcX9CU3vXIqxPJuHgl68Cb8JJ8qBI6xWxdyTGvU/f5nzz4L01CWm2IcmC9UIRS6pl7J0PFq75LT+7lXPvvOeN5aQXrEeK2HSCHfO9MsiUZ4SEBdZblsRQUPDce689U6QRUg1YY1m63lDAUcQWM2LaGmf9O5vczqpPPv23M2beq0a7WgY//zoXsYEErApKWIpYEgd4TSlQmEYFjoYVUGpRxBYjMvTDD+2iJ0oJu3LlSufTT3un1NezadMmZ+HChcY69QDWappEbPPx+dEoxISopqWtp/iNir1l+hJsHnsWLnvJOC7Fy3/9GzYPLTLtNe5PoIhNYfDLV4E34SR5UKRRxJIgYL1QxJJqoYgNDtYjRWw6wY55VwY9cBshkYH1liUxFBQ8d/fas4g0QqoBayxL1xsKOIrYXupBwgr4+depiF1ajoBVQQlLEUviAK8pBQrTKLCNhhVQalHE9uInYd9///1IJKzs8+2338bdGRFJW48yFms1VSK2LX8VCjFBpqxlqo/XqNgop/4NmlOvmGUclzDkohnYNNR4idjm9vx9WJ9MwsEvXwXehJPkQZFGEUuCgPVCEVs+Dy7Z4Bw76FRn9737Oqeec6WxvN6giA0O1iNFbDrBjnlXBlnkGSFhgfWWJTEUFDx399qzjCAmpBqwxrJ0vaGAo4jtZtiUF51VG/5R1FE1afFrRrssgJ9/nYrYioISNkoR+/D8xc7Jpwx39tyr+7FGin33+5Zz3gWXOCv++JKxDskmeMVHB3YAAGLLSURBVE0pUJpGgW00rIBSiyK2Gz8JK6/LclynWvz2aUs9ylis1ZSJ2FEWIeZcPmE+fnRMBZGRpfjeKqY/tAKbxxav6YGFqJ8PLOeN++xhItYnk3Dwy1eBN+EkeVCkKe575vbEmL58grNfj4g9/rSjjeUkebBeKGLLZ/LsZc5//ffnC3XeuOvezuxFLxtt6gmK2OBgPVLEphPsmHdlkEWeERIWWG9ZEkNBwXN3rz2LSCOkGrDGsnS9oYCjiK0vCSvg508RGzwoYaMQsQuffNrZv6VfkXz14uyR5xnrk+yB15QCpWnYeI2GFVBqUcT6C9G0SFgVkbHyDFvcXlbBWk2TiG1qG9/fIsQiHxVZTxl141zj/RUGnjMNm8aWJEfqeu27aWDXRVifTMLBL18F3oST5EGRRhFLgoD1QhFbPvcvXu/sf+B3C3XeOexcY3m9QREbHKxHith0gh3zrgx6YAJJkPdn3+Ic3Xevwr83lww+KvCyWgHrLUtiKCh47r3XnimuCakGrLEsXW8o4ChiX3AWr32vqINq9jNvGW2yBH7+FLHBgxI2bBH72yeWOp/7fPcf9ArtgwY7jz7++6I2MlL2wIMOLSzffPPNnV/N/o2xHfKaM33GnMJ79NnPbuUsWf6csbyWwGtKgeI0bLxGw7Z2Nr6OUqveRayfEI1Kws6YMcNznyJaV69e7SxevNh54403cHEh8qxa2QZuN4tgraZJxO7VPm43FGJKyDHhxG/0qTynNe6IaE3y2bVnXTvH2G8PA7E+mYRj+QIugDfhJHlQpKVBxJL0g/VCEUuqhSI2OFiPFLHpBDvme2WQKc9IfPjJVr9ltQLWW5bEUFDw3HuvPVOkEVINWGNZut5QwNW7iK03CSvg508RGzwoYcMUsStfeNn56te2CyxYZeSsCNlS7eoVitjqmLf818b+XDoaRqHUqmcRK8989RKiUUlYYd26dbi7QmSf8+fPd9uJbN24cSM2K+SFF14wtptFsFbTJGIlFiFW4IMPP8KPjKkwHedPN95fQZ7TGnd8pgZ23n7P/m9JmJGRwLjfAgPy+2BtMgnH+ALuAW/CSfKgSOsVsbcR4gnWC0UsqRaK2OBgPVLEphPsmO+VQaY8I/HhJ1v9ltUKWG9ZEkNBwXPvvfZMkUZINWCNZel6QwFXzyJ27rNvF3VMLXjxXaNNFsHPnyI2eFDChilihw0/LbCEJaWhiK2OE39ypLG/Hl4/ZGifLVFq1auIFQkrI0ttiVLCLl26FHdXiNc+Rca+/Xbxd55KPUxRjLWaOhHbll9tSLH2fGEkJxNOZj66ynh/k3qfvUSoTKEcdWQ0Lu7XZUB+G6xNJuFYvoQL4E04SR4UaRSxJAhYLxSx5fPgkg3u1MQnnXq+57KfXjOx8N+DThnpPlN2s803d4485sSi58pec/N9zs67NRWWC3vt28+5494nPPcr2+ia/Ejhv8/+6Rh322rdy8ZMNdbVuX7CLGe/lu7proKu57UvOU4/ESvrnXPxOGN/2/fZ2Xgf9HX83kPh8KNOsL5H+jbwfZV9nnfFBKOtopL3pVywHili0wl2zPfKoFtJgrw/+2aQrcGW1QpYb1kSQ0HBc++99kxxTeLB748c/JalHayxLF1vKODqVcTKyFc9MjIW22QV/PwTFLE75HK5W7V765/ncrmtYPmj2vLncrncniWW768tDz0oYcMSsfqUxEcc2d9YXglTfzHTncJY0Xf/fs6EiZONtn9c+6pz2OFHFtqMu/mOwn+fdsY5RdMkHzfwBGfuvIXGumHtE5+Nq55/K+2uueEmY7sNjTsXpm5e8ceXirZ73ejxRe2QPfbc21jH69jVPh574n+N9kGPPwzwmlKgPA2L2U/cY+zLpaNhlFwLKLXqUcT6SdiPP/7Yeeihh4x1wkC2K1MPY2SfNgmrkGW29UTQYtusgbWaOhHbnp9nSLH2vDPvyTX4cTEVRgSkTPeM77Fw+YT52DyyyFTIuH/FkhWvYPPQ8/Jf/2bst0Bb/nWsSyYFMb6Ee8CbcJI8KNIoYkkQsF4oYssnqIj9/mkXFslDncZd93Z+Nuspty2iZKtt27Ls4ut/5uy93wHGego8Ljw2tY/d9+5bcj15Jq7fvtQ2UMTKel/6Svf0W/r+9Pdkx8bdrfI2yHtoe4+CHG/rwf0996cfp76O7X2pBKxHith0gh3zrgyac2td8tgNowrXwdZbbuG8Ou0GY3lcvP9rTbZ2HhV4Wa2A9ZYlMRQUPHf32rOINBIPfrLVb1nawRrL0vWGAq4eReyUJcVTNK7a8A+jTZbBzz8hEbtTLpd7F+/Dc7ncVT3Lh1uWCR/mcrkvBVgeSVDChiVi1ejNMEbD6oJQbXPf/b5V9D6hJNTXGfnjnxYJWB2v44tinyKk9ema9e3qbXfZdbeiEa93Tb3XaCNCVV4TRKzicZx8yvCifSOyX5GtuF6p48f3qVLwmlKcevnAUEARW2o0rFwLKLXqTcSWkrBRjjL1eubrkiVLjLbI8uXLcbVC5Fmy2DZLYK2mUMRONMRYe96ZPNv+eTGVZeKMpcZ7LMjzWuOYElgiUyHj/gWZOjmO+IjgpViXTApi+SIugDfhJHlQpFHEkiBgvVDElk9QESuI1FOjMGXZ6eddZ/zw00eGyihOJR6DCMNhZ13qrnvPA8+44tMmKQeeeLrnMtmv2q6MQvVaTx9RKiNIdeFpE7Ff26Gh6BgVk2cvc88zyHuob8PvPfI7Xnl/5Hjx/Ct9XyoB65EiNp1gx7wrgyzyrB6giI0HrLcsiaGg4Lm7155FpJF48JOtfsvSDtZYlq43FHD1JmInLX6tqENKJOywKS8a7bIMfv4JiFglYa/L5XKfy+Vyc9X9dC6Xm5PL5Q7M5XJP9Ix+FemzSFv+cS6Xm9LzvwNzudxmuVzuTm25MBh3GFZQwoYlYtW0xGFMo+s3xbFISvU+6WLRJlLPu+ASd+SorOc3Yjesfd447hZ3mYxCFRHbZ8edio5FoY8iRskrBJ2aWB27gCNsZZSs2gduJ8jx474qBa+psCl3NKwEpVY9idgkJayXSJXnxWJbL2zHLlMay/TF2DYrYK2mTsS25UdZxJhzYdcj+FExVURkq0hXfJ+FW6YvweahR6ZAxv0q5LmxccTr+bRNbV1TsS6ZFMT4Iu4Bb8JJ8qBIU/zymQmEeIL1QhFbPkFFrE3soWTE9YVzL+0qLEOxWWrbgpfgVK97rScoIanLTa/tKfRjwuMthW1/uE2v4/V6j/TjtYlT2fa3Dz/G3Wal70ulYD1SxKYT7JhX/HPOrXXJAk3E/mXaDcbyuPhAk62Xdh4VeFmtgPWWJTEUFDx3BUo0Eh9+stVvWdrBGsvS9YYCrp5EbNdv/1LUGbX+nU11J2EF/PwTErE39/x/Eam6iF3dI2HVqFZcLoiE1acgHg/La1bE2qbNxVGhOigHlZy0CVHcly5Udanota6a8jeKfQo44jQItu0qgojYUjLXr00Yxx8UvKbCptzRsBKUWvUiYpOUsF5TC7///vtlSdQFCxbgJgp55plnjLZZAWs1dSK2PT8QxZhw1BmT8WNiqoxMQ4zvsyDTFkcdv33L1MlxRJ5Di/sXmgZ2XYR1yaQgli/jAngTTpIHRRpFLAkC1gtFbPkEFbG4TKHEnkxPjCNFBa9nrgbZtt5GF4dKXHrt02u/XsKz1HpB8DqmIOep9okCNcjx6ngdg21fQbfpB9YjRWw6wY55xT/n3BI6H/w678y94kxn38YdCnUm7LrdV5y7z/2+0VbxyDVnO9/Zdze3vVpn6BGtzupJVxrtZR9Klkw7f2jhvy84/khnm//ayl3/pEP7Os/ccnHRehN/dGLRPpB9GrZ33plxk3Uff/rZ1c7Be+3str20s79xXNWcB27Pb1mpfR60587Ory76odG2knOqBqy3LImhoOC5K/B5uvXAY6O1keg/v8FYHhd+z1/2W5Z2sMaydL2hgKsXETtm3qvOJ5/+2+2IEgk7Ytoao109gJ9/AiJWj4idV7XvXZSsNhGri1ZcjuuHGpSwSYtYlJ9Kltq2o7AJSl0qeglJr+mTo9xnKfz2bdsn4iWXEdvnE8bxBwWvqbAJMhq2X0ejjEB3g1KrHkSsyM6NG4untleJWsIKXvueP3++0bYUGzZswM04mzZtKkvo1hJYq6kTsQPyO6IYU7z25vv4UTFVxG9UqkzbG1X8RuOOnfIENo8sBw65w9h/D0X/xjMpCX4ZK/AmnCQPijSKWBIErBeK2PLxE4V+yxSl5J+X+AuybcEmetVrgjz/1IYaSarv17YtxOt4FXLcMo1x/4Hft+4Ptx3kPL1GsgY5Xp1K35dKwXqkiE0n2DGvQHFWLe/OHFck9pBjW/Yuai9i8MzvHWy009lis/8sSENcT8mSK046ukjA4rq/G3ueu54I4tbddipqL6JUXhNEmAbdh34uYZwHSlC/ZbhcbV/OQd8nrlfOOYUB1luWxFBQ8NwVOI1zPcApwaMFayxL1xsKuHoQsVc++HKRhH3rg0/qVsIK+PknLGJlGmL9+1OmJtaDz5LFZ8CiyMXloQYlbNgitpQQVHhJUX2aXfVMVMQ21W4Qqeg18jXKfSqkrUwT3DH4+9btVipibYLVhk3YlnP81YLXVNiUHg3bsBKvBZRaWRexfhJWRqlGLWHlGa62rF692mgbBDleW7I6KhZrNW0iVtLU3vWKRY5FKgfrNWddO8d4n4Uon9OahufTvvzXvxn7dxmQ3wZrkklBzC/kbvAmnCQPijSKWBIErBeK2PLxE4V+yxRRi1jb9nXhWApZLywRqz/P1QvcdpDzLCVig04jXOn7UilYjxSx6QQ75hX/vP+WUBl53GGF2hIpWBgB2/P6n+7qHnlZEKNjzjPaCyJB37nvJnfZI1ef7YrCwhTC91zvLvtglikhrx1yrLu+CFe1bkEuwnEuuP5c63Z1bPtQ5yTLVt95pds2jPMoSFOP/eMyfZ/4ngpy/up4pp031LrNUucUBlhvWRJDQcFzV6BEqwcoYqMFayxL1xsKuKyL2EvuX+f838e9UzmKhB01409Gu3oCP/+ERexw9T3aw1WwvFxRi8tDDUrYsESsEn0oOb0IImJLIfKxHKkYRMSWotx9Cvrzab2widRyRKxtamOdehCx5YyGlaDUyrKILSVhFy5caKwTJrJ/eYYrptrnutbTqFis1VSK2LauqYYci3m0ZL1E5Da+zwoZMRt2ZNphmX4Y9yXE+RzgBxe+YOxfaGrvMv7YhklJ8AtZgTfhJHlQpCnufeZWQjzBeqGILR8/Uei3TGETpTpeYjPItgWbPLW9FoQg63kdr3pdOPyoE5zJ9y8vWs/rfQhynqVELG7Ti3LbVwvWI0VsOsGOecU/7785NF6ceLkrHKedd4qx/INZXU5bv+YeaVjcvls0+m9TbyPbOrrvnoXXe0Vk8boTz+6ehrhbfl5XtGzB9SM9l9n24XVOgtcxBmmj7wPX9Vumtud17sLI4w4trNstos1t+p1TWGC9ZUkMBQXP3b32LCOIq4FTgld2Hrg9v2Wl9pn0lOBYY1m63lDAZVnEinDVJaz8/3qXsAJ+/gmK2CDTCqOoxee/4nIUuaEGJWxYItbrOaRelBKxNjHpRxCpWErERrFPdZ7CcQNPcB574n+Lllc7NXHQY09axO7ad1+Dls7GQ8sFr01FuaNhJSi1sipik5awgoxStUVGyWLbcvAaFbtkyRKjba2DtZpGEdvcnh+GgkyIcpRmPWfgOdOM91qQZ6iGnbjFr1e8nlHb1N6Vx3pkUhLzS7kbvAknyYMijSK2Nvj58pud/Q7u7mBqP+0oY3nUYL1QxJaPnyj0W6bwEpAKL7EZZNt6G9szYnGbpQiyntfxlpKcXu9DkPP0ErFBjlen3PbVgvVIEZtOsGPelUEWeVYpfuLTRtD2SigWZM19Ywuv+UlKhZKtNllZroj12ocQ1Xn4LVP71LeF2M7Rb5tRgPWWJTEUFDx399qziLRK4ZTg5jHox+J3HihB/ZbhcrX9tEwJjjWWpesNBVxWRawIVxn9qiISVkbHYrt6BD//BEVsqWmFS4naUstDD0rYsESsLvVQdNrwErE2YRiEIFLRS8RGuc9SorRaERv02G3HEeT4wwJrTsDaDBK8NhXljoaVoNTKoohNg4SdPXt2YV8YOS5sWwm2UbHvvvuu0a7WwVpNpYj1eU7sBx9+hB8TU2WmP7TCeJ8VYU8VLDId9yEMuWgGNo00R50x2TiGHqz/zjMpCH4pK/AmnCQPijSK2NqAIjYeUHRlTcSigMR1hZ9eM9F9XYlLfL0UXttT3L94vbP3fgdYj7fUNMFeojbIe+glYksdr2x70Ckj3WWVvi+VgvVIEZtOsGPelUEWeVYpNtHoR9D2NtEZRCj6jRq1SUokyD6EqM7Db5nap6BkFlI8HXLp/UUB1luWxFBQ8Nx7rz1zKudK4ZTglZ9H93Vg3z8u0/eJ76mQ9JTgWGNZut5QwGVRxJ41fW2RhJXnw1LC9oKff4IiFqcVfiaXy22lLS8lakstDz0ow8ISsYI+KlbE4Nx5C402Ci8Rq29j3M13GOt5EUQqeonYKPdZaupgmyBVeL1HtjZ+x+A1WjnI8YcF1lzYIrbc0bASlFpZFLE2SSmJS8IK8gxYW8J6Jq3XqNhqR9umDazVNIpYCZ8TG19kuuADh9xhvNdCmNNB+42GjfNzfe3N9439u/D5sOmN+cXcDd6Ek+RBkUYRWxtQxMYDiq6siVhBJOSp51zpbuP6CbNcqYjrCkp8ynqXjZlq7PfnDz1bkJTnXTHBuk9ZT1+m78+2T3WeKEtlm8cOOtVdD9+HIO+hl4j1O957HnjGlca6dK3kfakUrEeK2HA594JLnV8+MN94vVywY75XBpnyrFJsU+H6EbR9uQJTEbeIDfs8/JbpIrYUIoiD7C8KsN6yJIaCguce9rXHKcGrOw9c12+Z378pCtu/B0HPqVqwxrJ0vaGAy5qIHTFtjbP+nU1ux5NI2DHzXjXaxcFJk55ztmvuruO9jz3LWJ4U+PknKGJLTSuMz4dFUYsiVz0fVkbKjsvlcntqbVX+J5fL/QG2+4RHWyMow8IUsYI8D1UdlwjE9kGDnUcf/31Rm4fnL3b2b+nntkHJqOSkLJswcbKxj8VPrXROO+Mc58Zxt7ivBZGKXiI2yn16PTtX1j35lOHue2UTsTaBKuvp76d+DMLpZ40s2o7+fFrcR5DjDwusubBFrBdeo2ElKLWyJmLXrVtXJDFU4pSwXqNhRc5i22qwCeesjYrFWk2tiPV4Tux1kx7Hj4gJISJc8b0W9u+cENqoWK/RsHFPOT3z0VXGMQh8PmzKg1/MCrwJJ8mDIk0x/ZlbSIqZtjyvidj+xvKowXqhiC0fP1Hot0wRhog95Mi2Igmqg3JSoY9eVey+d98C+mt43PqoUUT2dc5F45wvfWU743hlf/K6art9n52dnXdrKtq3/C++D0HeQy8RW+p4hSOPObFof5W+L5WA9UgRGy6t3+6edlP+txohix3zvTIoHxrFI0PHGMuRoO0nnj240K5b3lxbeO2DWeM1WfI/xjrCixMv06TJj4uWLbj+HGObSJB9CFGdh9+yoPtE/LYZBVhvWRJDQcFz7732TJFWCX7i00bQ9raR3n6SUsEpwc1z9NtmmGCNZel6QwGXJRE7bMqLRRJWkpSEFShiu8E+JS3j5b3RKPf5rzYRKxJWtovTFOvTGCuhq0Rv4JG0KMPCFrHC1F/MdEVrKVAOCitfeNlYf9/9vlVAf63c0Z1+Ijaqfcp2v/q13t+LDY07O3vu1ft7UW3f9j6gZFVgW9uxI7vsupsxdXGQ4w8LrLl4RKz3aFgJSq0siVgvCStZunSp0T4qbKNhRcyKoMW21VAPo2KxVtMqYr2eE3vE8LsKIziZcCOyVaQrvt9CGKNil6x4xdiuYt6Ta7B5pDn1ilnGMQh8PmzKY345d4M34SR5UKRRxPpz+eTuKd4+89ktnDsWXG8sjwuK2HhA0ZU1ESvbxpGlIiUPP+oE5457nzC2qW9DRrLu11I8Qkwkqaw74ecLjHUEGU2q70tQ+1LCFY9X7U9Gk+pidK99+xVGnqrzxPcBzxOPRfATsV773bFxd+uIV9W+kvelXLAeKWLDRYlYRaVCFjvme2WQKc8qxSYa/Qja3iYdgwjFuERsVOfhtyzoPhG/bUYB1luWxFBQ8Nx7rz1TpFWCTTT6EbS9TXQGEYp+o0ZtkhIJsg8hqvPwW6aPRMepwNMwJTjWWJauNxRwWRGxImFXbfhHUafTpMWvGe3ihCK2G+xT6glOK4ziVFJK1OI2gmxLl65K5OJIW8+gDItCxCpEyB540KHuiEyFyMeRP/6p79TFIgnV+vq6IjKPG3iCM+ehx4z2paSin4iNap+qnYym1d+Hvvv3K4y8VVMLo1zV19VHzsqxX3DxFdZ2MvoVxbH8t4zi9dp2kOMPA6y5OESs32hYCUqtrIjYtEjYBx54IJbRsIqsj4rFWk2riN1j0NhtUZQpROox4WfUjXON91oIY1Ss17bjFutyHngMiqa28f2xDpkUBb+cFWtf/7txI06qZ/jpP3IeXrTMeD0IKNJcEfuHW4iFy+/WROxj1xvL42LaMhCxljZRgvVSqyJ22QvrC9eP/C8uE1B0hSlikyKIoCTpBuuRIjZcUMQqyhWy2DHvyqDZ+dBYcF233BSm/fgUY/kHM8c7F7R/x12mt7+043+M9oKSqdhGtnX0t3rERol1C0Loxh8XLVP7ti0rZx/6tvzaVXIefsv07dneay/8thkFWG+1JoZKfS8HAc/dvfYsIq0SbFPh+hG0fbkCUxG3iA37PPyW6SK2FElMCY41VmvXmx8o4LIgYm0SdsqSjUa7uKk3EXvQyXsY/UQC9in1BEezogxFyWqTqxIZ1apvZ7JFqupTHOOo2rKCMixKEUuIAmsuehHrPxpWglIrCyI2LRJWsInRKEbDKrxGxS5fvtxoW4tgraZVxEqa2rsWoSwTLp8wHz8eJoSsefkt471WVDMq1m+70x9agc0jjewPj6FAW/71PkOvlPstJq1p7Wh8xfySbnSWrX3JuBEn1bP9Dn0KPxi+e/SxZQtZFGkUsf5QxHaD9VKrIvZ3K9Z0f56f2dLa8YuiiyKWpAGsR4rYcPESsYqgQhY75l0ZZJFnlaJLPpEwd4882V32p0lXOgfvuXNhmRKHenvhwuOPdN755Rh3nbmXn+7KxsKoN21ZEKHoJ2JtYlS2+cfbLy1rH9guzPPwWyaMPLa7o1zO71cXDjeWv3z31QXxrX8OpbYZNlhvtSaGSn0vBwHP3b32LCOIK8E20tqPoO1to66DjKiOayR6VOfhtyzoPhG/bYYJ1litXG8nDB5SuNbwdR0UcFkQsYvXvlfU4TT7mbeMNklQbyL22DMPNvqJBOxTSiBqNKyXzA0clGEUsSQOsOaiFrGlRsNKUGrVuohNk4T1kqLPPfec0TZMbPJ306ZNzowZM4y2tQbWaqpF7MCuMwxh1p53DhxyR6yjKOspXiNXqxkV6zUVcNyjYSVDLpphHEcPE7H+mJSFIjZelIhVlCNkUaQlKWJFLv50wpnOTrvv4J7L13b8inPGNd832ioumXi209Rvt6Lzl3UOOa7Vyc+90mivC8yzbxha+O/jfnCks/XnujtshQOP7uvcOPPiovVGXNH91/1e7Ljb9s6UJTdZ93HLb652dv9md2e4YBOn1ZyHbXtRg/VS6yJWgR2/KLooYkkawHqkiA2XUiJWUUrIYse8K4Nmd4VKt4T5rHF8iqGHtzjv/PJGt/27M8a6gtaLPft81fnL1GuK9vPBzHEgFL2PpVvEjvJcX6dblHYfX5B9KKI4D79lXvts3XXHAvpr+rqlthk2WG+1IoYUpb6Xg4Dn7l57FpFWCTbR6EfQ9jbpGEQoxiViozoPv2VB94n4bTNMsMZq5XpT15efkEUBV+siNq0SVqg3EYt9RArsU4o5+rNhAz8L1isowyhiSRxgzUUrYkuPhpWg1KplESuC0ytxS1ghKSHqJYCfeeYZo22tgbWaZhHbPCC/TXNbfpNFmsX+XNF6id/o1UpGxS5c9pKxHUXco2Ffe/N94xgUe7eNb8X6Y1KW1s6GpeYXdaMzf3kwOUjKA0WsIoiQRZGm+MUfbo6VKU/dVCQrkW8eundR+3uWdTnf7fTvLN9s8/90zr7hFGO9fQ/u7pg54cyjiwQsrnvVtPPc9X464QznG007FbUXUSqvCYcc1xJ4H/q5hHEebaf1L1oWB1gvWRGxCtXxu8M3TzZkF0UsSRq9FrF2Sfx4CVnsmHdlkEWeVYvIvgvajygSsiIhf3XhD4y2qv3cy08zBKL8990jTyoSt/o6pYSin4hV2zjz6IPc/Um70UOPK2sfuL0wz8Nvmd7mkavOdL6zT/EfT+263Zedkw75lrNs/E+M9qW2GSZYb7UihhSlvpeDCFk8d/fas4i0SlByU5h23inGcpGAFxz/HXeZ3t5LChaNGNfaBBGKQUSsbVk5+9C35deukvPwW1Y0JbjlvfbCb5thgjVWK9eb+hwVNiGLAq6WRaxIVz0iZbFNklDEFngP+5Rijj7FMU5/XHZQhlHEkjjAmotSxAYZDStBqVWrItZPwiYhIJOWoTYJ/PHHH0c2JXJcYK2mWcRKmtvz81CaCRd22euDqT5+o2LLHcHacf50YztCEqNhJ85YahyH0NTe9QrWHZPCtHY0LMIvauHhp35n3IiT6vESsQo/IYsiLSkRe9TJ3T8+RTqecc3J7us3/+aqgqBFMaraCyJBJy8Z6y67eOLZrvzsnkL4OneZLjDV/jrPOdZdX4SrWhflr3D53d3P2sLt6tj2oc5JluXnXuG2DeM8KGIrx6vDV/H//Md/Op/76l6GkEUxVktQxNY+FLHpBIUsdsy7MsgizwgJC6y3WhFDilLfy0GELJ5777VnTuVcCZwSPNzz8FsmpHlKcKyxWrne1GeI6EIWBVytiti4JaxI1ZZTrna+uue3i97bz227k9N4YLvTefsz1nV0ESv/vf/3r3C22Opz7vpf3qWvc8zVDxrr6ts4fNRdzhf69F6jss8Dho822gYFP/8wROzzr75l9BEV6GhMuqNPHxGrT028Qy6Xu7XnmbKBgzKMIpbEAdZcdCI22GhYCUqtWhSxfhI26mmAvViwYIHz4YfFU6HGMRpW4SWCZepmbBsHs2bNMl6rBKzVtIvYprbxg1GcVSoFmWDxGxV7y/Ql2NwzMx9dZayviHs0rGTgOdOM4yhwfH401h2TwrR0Nswzv6wpYqOilIhV2IQsirQkRGzX3Mtd4YgjPwWRjvsf0eyKWL29l4T0aqMLTJS7ih/2TEOM8lOoRMTazknwOsYgbShiw6FUh68ChSyKMULihCI23Sghix3zvTLIlGeEhAXWW62IIUXQ72U/IYvn3nvtmSKtUnTBaaN7SvBeEfnujJuMaa2R7qm0ry3aTxCh6CdiUZ4qdFEaZB+KKM7Db5nXPlt33amA/pq+bqlthgXWWK1cb/iZISJkt/vOWYaEQ1GXdiYtfq2ok2nVhn84w6a8aLQLi8F3rHC2/sJX3ffxPzbb3PlS4z5FQnWb7XZxTuh6smg9XcTu1O845yu7FuSJlQNPu8m6X791dtj3CGOdIODnH4aIlUdVYR9RgeRFrGQ4vnc9lP3MWJRhFLEkDrDmohKxQUfDSlBq1ZqITaOEVYh0lRGwImAlcY2GVaxevRrfkkLmz59vtI0SGYUro3HXr19f9YhcrNW0i9g+Q6/c0mt64iRkXr3Eb1RskGfFSht5li+uLyQxGtZviuS92sfthnXHpDCtHY1T8ctamPrwfcbNeNqx3IjXPLqQRZHWK2LzsfHDK7qf/9QtN681liNB26vRpvL81slLxhReu2fZeE1g2s/z8ru7p17rFrU/ti7z23eQfQhRn0eUYL0osNayhhKyv3h4lSHHCIkLith087nPf94594JLjY75Xhk0npDIwHpTYJ1mBZuQxXPvvfZMcV0NnBI8nPPwW6a3SeOU4FhjCvw9mTb099CP/9qhqUjIoqhLM3FLWEGE6H9/uY+z7/HnGSNfB4ye7wpZnH5YF7GCCFx9G21jHncFryzrf8mMovV3P3Kou0wfASvriaC1rRMElLCRitjOhqXYp5RQhuRyuXd7PgsRsDIStuxpilGGUcSSOMCai0bEBh8NK0GpVUsiNs0SVkeE7PLly2MbDasQ6akksJ53333XaBsluhD+9NNPC59NpSNksVbTLmIlze35+1CeJSX06iV+o2JF0pbK5RPmG+spkhDoXmK5qb2rrH/vmQRDEVsbiJBFkab4+R/ysdFfE413LxljLEeCttdF5+2PXVt4bSoITFxHGD/3ssIoVCVi9WWXaSJWbRMJsg8h6vOIEqyXehGxii22+IwzoHMEhSxJBIrYdKIE7LMvvVG4f8COeVcG/Xo8IZGB9abAes0aupDFc3evPYtII6QasMayer0pIYuiLq2MmfdqUQfT+nc2RS5hg6CEKY5Q1UWslzT1Ern667bRsrLtr3/zu9ZtlgIlbBgidv7yZUYfUYGOhkXYp1TLQRlGEUviAGsuChFbzmhYCUqtWhGxMrrUK2mSsEkjAtgWeR3bRoHIYJGvmBdeeMFoGwSs1ZoQsQPy+6BAS1Lq1Uu85KUgI0y94jf6VJ4ZG3f8pHJzW34U1huT0rR0Nl6FX9jC7TPvMm7G0w7+EM0aKNKSFLHyTFZcZiNo+0oFZtwiNqrziBKsl3oTsQoKWZIEFLHpAgWsAjvmXRlkkWeEhAXWW1bFkBciZPHc3WvPItIIqQassaxfbw0HDHQG3vhbQ9ilCZGwn3z6b7eDSSTsiGlrjHZJ0Dr02sL7+IWv71E0YhafEYvrYRtd5KptbvaZzxpTHlcLStgwRKw8qgr7iApQxBJSNVhzoYvYCq5TlFq1IGKXLl1aJCr0UMKayAhYjIyUrXRUajnYpkcWMVvpFMVYq7UgYiUyctGQaO1556gzJuPbw4QUmV5YpiLG91yQaYdfe/N9XKXwmteUxIJI0bjjKZTb8q/L1NdYa0xK4yVib5o23rgZTzv4AzRroEjrFbFdsdH/5EMKx9I9MvRGYzkStP0Pr+gstOsWmNcUXpu6bBwITHO9bhH72R4RO6poWbGI7d4mEmQfQtTnESVYL/UqYoWGb+zpXDZmqiHLCIkKXcTq4PcXqQx5xite5za8BKwCO+YVm349jpDIwHrLuhiygeeuQIlGSLVgjdXL9ZZWIXvJ/euKJOxbH3zinDV9rdEuakSaHnH+FGfngwcVnhGrUCNXKxGxghpRq69vey0sUMKGIWLnLH7M6CPqFjyNU7FPqZaDMowilsQB1lzYIvaAQd/YB9uWCkqttItYPwm7bt06oz25t/BMWFtEkmLbMPEaDVuNLMdarRUR29yeH2iItB78Rmcy1WXijKXG+62Q0a0ffPiR21b+/8BzphntFGOnPFG07TgiMhmPw4WjYWsrrR0No/BLW7hh8mjjZjzt4A/PLPGlL3/FEGlJiFibaPQjaHub6AwiMOMSsVGfR5RgvdSjiKWAJUmBApYiNlxKidhSAlaBHfMKFGeEhAnWW72IIWGPvZqcO6fNNM5dgc/TJaRasMbq5Xrb+ovbOf1+cL0h7pJEJOz/fdzbISsSdtSMPxntoubwUXe5wtULlKZBRaxtRK3XdMdhgBI2DBErj6rCPiKKWELCAWsuXBHbMAfbBQlKrTSLWErYylm/fj2+ZVWNTA2CbTSsjMSt5lm5WKu1ImIlXqNik5jutl4iz+D1k6vy3r/8178VhKf8f1yukG0k8Txfkb94LAXa8pv2GDR2W6wxJsVp6WwYZn5xNzrnjf2RcTOedvCHUxYQAXvZdTc5q//6niHSFNP+0BUbl/bITeHMG4YYy6csG+cc84Mj3GV6+4Gn2Y91XI9MxTayLSUwS60rIvbKaaOKlql925aVsw99W37tqjmPKMF6qScRu8XWX6SAJYmCApYiNly8RGxQAavAjnnFplnjCIkMrLd6EENKwJa69nAaZ0KqBWss69dbGgWsIMJVl7Dy/y+Y9ZLRLmq+e+Ev3Pdqp37HGaOGbSJVCCpibaNfba+FBUrYMETszfdOMPqIhH6djXnsU6rloAyjiCVxgDUXpoitZDSsBKVWWkUsJWx1eI1OjWpUrNf+5Nm+2LYcsFZrScRyVGwyefr5Dcb7XQ4yvfGqtRtxs5HHb2rlpvauTN2T1UX279i5Fb+4hcHnH23cjJPq2X6HPsYPZRu6gFXrokjrFbHjY2PKsptcqSiC87RrTnKX5X9zubPbNxsLy8684ftGe+G44d9xfrZktLvOTyac5spLGUWqL9PXHXjad41jEcbNvVQTsedal+nryzbHzrm4rH1guyjOI0qwXhRYm2nndyvWGNeJFyJgv7zLkQXhhWKMkDhBAUsRGy4oYssVsArsmFdsmnUTIZGB9abA+kwr5Xwvo4BV4LkrUKIRUi1YYwqs1Vpns60+73xx3+8Zoi4NiISV0a8qImFldCy2i4NSUrQaEZuVZ8TKH+ZjH1GBjoa0TYEnnZAViScJyjCKWBIHWHPhidjKRsNKUGqlUcRSwoaDbYSqyNJHHnnEaFsttn1VOxpWwFqtJRErked6olQTZDRmEiMu6yXTH1phvOdBkXWTyOUT5hvHUoCjYWszfQf12db88m50Djp5D+NmnFRPKRFrE7AKFGlJiFhBF5w2Dj5u/yIRefdTY1xB68X2O3/Vue2xq4v2E0Rg+olYlKcKXZQG2YciyvOIEqyXLItYXcAqUIwREicoYCliw0WJ2EoFrAI75hUozggJE6w3BdZnWgnyvewlYBV47u61Z5nKmZBqwBqrlesNrykvlIBVEg5FXdKMmLamSMLK82GvfPBlo11clJom2EvU6pL1Pzbb3Ol/yQxjXX207YGn3VTydX3bex49wrqsFChhwxCxQy5qM/qICpzQ2B/7lBLOKz3vqwiosoUsyjCKWBIHWHNhidhKR8NKUGqlTcQuXLjQOrJSQglbHiJBRYZiNmzYYLStBq/RsGGMvsVarUERO8oQawkLv3qJp9j04bpJj+NmYsmal98yjkXR1NZV8R/eMAmntbPxPfwCF5atfcm4ISfV4SVi/QSsAkVaUiJWELkoUxDrQlYk5MhxPzDaqvYyavQbTTsWnbf8t4yq1cWtvk4pgeknYtU2juw80N2ftBs86tiy9oHbi+I8ogTrJYsiVjp6UcBSxJI0gPVIERsu3z362KoErAI75l0ZZJFnhIQF1lutiCFFqe9lPwGrwHN3rz2LSCOkGrDGauV6w2sLkd+WuoBNo4gVCbv+nd4OX5GwY+a9arSLEzU6FWWqyNBdDz/ZfX/9RKxaf79BF7htjjh/ivvcWRz5ihL3gOGj3WVtYx53vrJrQcSkRsQe8YN9jP4hoaWzz47Yn5RwlIhVlCVkUYZRxJI4wJoLR8RWPhpWglIrTSLWT8KGLQ/rBZka2JYwR8XaRsOG9TxarNVaE7F9hl65pdeo2AOH3FGYjpaJLiJW8X33QsRtUvF7Xm3zgHzgex0mZWntbFiKN9jCnMWPGTfkpDpQxAYRsAoUab0idhwhnmC9ZEnE6h29KLooYkkawHqkiO3lnplznb2ae6eF3HyLLZy2jpOc3zyxzGgbNdgx78ogizwjJCyw3mpFDClKfS8HAc/dvfYsIo2QasAaq5XrDa8xhfymHDvhrkIbFHBpErHDprzo/PnNfxZ1KnX99i9Gu7gZfMcKZ+svfNV9Pz+37U7OF/r0zqT0pcZ9Cv/rJWJFpH57xE2udEVQ8CoGjJ7vuY7QeGC7darkUuDnX62IXbFug9E3VJCwHY2bsC8pBUERqwgkZFGGUcSSOMCaC0PEVjMaVoJSKy0i1k/Cbty4seopbuuVqEfFRjkaVsBarTURK2lqGz/YkGs9JDUCs54iI4+9nr0qyLIkRyc/uPAF45gUfDZsjae1s/E+vMkWbp/Z/eOOhIcSseUIWAWKNIpYEgSslyyIWFtHL4ouiliSBrAedRH759f/4RzxP9/DTqMCMspT1fbiZ1Y7n99mm6LlW221tfOHNRuM66RWGHPLne55zH/ymcJrImbV+e26+17u63GAHfOuDJo1lpDIwHqrFTGkKPW9HAQ8995rbxwhoYI1VivXG94f6AJWgQIuLSJWJOyqDf8o6lSatPg1o11SqKmAdTH65V36Ogefdas7jbCfiBXRKiNZ9RG08vpO/Y5zjrn6QWN/fvvdZrtdCvvFtkHBz79aEfvwU78z+oa6aViJfUkpiJeIVfgKWZRhFLEkDrDmqhex1Y2GlaDUSoOIpYSNlihHxUY5GlbAWq1FEStpbs8vRcmmkGlpmWgjI49lxOsRw+9y33f5//Jaku//Bx9+VHRMRbTlX+ezYWs8LZ0NF5k32Y3OZbddYtyUk+rY91v7ly1gFSjSKGJJELBealnE+nX0ouiiiCVpAOtRF7HC75/9s/O17Xco6jDSJaxi5sOPu8v3atonVkkZNrqAlnN54S9/c5cpQSujY+fMf9JYNyqwY75XBpnyjJCwwHqrFTGkKPW9HAQ8995rzxxBTEg1YI3VyvWmvvttAlaBAi4tIhYl7JQlG402JBzw869WxN51/z1G31BYsieClBKxCquQRRlGEUviAGuuWhFb7WhYCUqtpEUsJWz0RDUqNurRsALWqoB9LrVA44E/MkVbD6deMQvfQibCiPxMUr7qGTvlCaMeNBE7Cv/9ZmosLR0Ng82b7Ebn9KuHGjfl1fC/z7/iXHvTrc5+fVuLborVdIS13LEcByjSFPc8PY4QT7BealXElgJvaBQoxgiJE6xHhV67p545suj70CYglYj1Wh4lIkfD3C+OBL7lrp+7y+SPlERMo6CNGuyYd2XQzLGERAbWWzViSP9jDUSepYzt0wKeu3vtWUQaIdWANVbN9RYnfgJWgQIuDSJ28dr3ijqUZj/zltGGhIf63PHff2KlSMiiDKOIJXGANVediA3nDyRQaiUpYufPn28VeRJK2HCJYlRs1KNhBazVWhWxwu79rzRlWw/znlyDbyWT8axau9FzyuSm9q40zkzClBv56ymUsEL/ES3GD71KkE7XM0ddgDfAVmwjgUg3KNIoYkkQsF4oYgmJD6xHhV67ahSo4DXlsJK1SXxHhi1ihSDnHCfYMe/KIIs8IyQssN6qFUP6daUQCRvnHzWUC567e+1ZRBoh1YA1Vu31liZQwiYtYhe8+G5Rh9LcZ9822pBwoYitiIKQRRlGEUviAGuuGhEbxmhYCUqtpESsCMCPP/646HtE5Y033qCEDRl5Pz/88EN8q523337baBuEOEbDClirtSxid/r2GU5zW5ch3YQDh9xRmD6XqY989Mm/nIHnTDPqwOX4/KH4bzdTgzlkQJ9tUMIqnn/1LePHXjnI6JbWbx9cdNOrP/sNR8YI+ugY0guKtF4RexMhnmC9UMQSEh9Yjwq9dnV5YhOe6hmxSQnLKESsGvmq3xckcW4K7Jh3ZZBFnhESFlhv1YohHBWb1L8Z5YDn7l57FpFGSDVgjVV7vaUJlLBJilgZ+apHRsZiGxI+FLGVs/V//7/O9g17UsSSWEEJW7mIDWc0rASlVhIi1k/Cvvvuu86sWbOMdUj1LF68GN/uQuR1bFuK9evX42ZCHw0rYK3WsogVdv3ORaZ064FTFNdPrpv0uPH5K5raukL7955JQVo7G19HCSs8/NTvjB97QbFJVtt0g6qT2a8NoYgllYH1QhFLSHxgPSr02i0lYpMcDStEIWKF8bdPLnl/oLhn5lz3PkGORdbFbanlftvxAjvmXRk0cwwhkYH1Vq0YwhGxlVwLcYPn7l57lmfqElINWGPVXm9pAiVsUiIWJexTL71vtCHRQBFbOf+52ebOF7f9urPT7t+kiCWxgRK2UhEb1mhYCUqtuEUsJWyyyHuMkdewnR/yGdry3HPPGW2rBWu11kXsjv1GOHsfN8aQb4rJs5fj28pkLAuXvWR87q6Ebe96b49BY7fFf7eZGo78JRVKWOGaO68yfuwFRX/uneD1l/k4MiaKDt8sgCKNIpYEAeuFIpaQ+MB6VOi1q49iw+8/9YdKSQqVsEXs75/9szFThgJls9ejDfT7CbzXEMqdWQM75l0ZZJFnhIQF1lu1YgivBbye0gieu3vtWUQaIdWANVbt9ZYmUMImIWInLX6tqDNp1YZ/OMOmvGi0I9FAEVsRr+dyuVG6gKWIJXGBNVepiA0zKLXiFLGUsMnjNSp2+fLlRlsvZDpjzKZNmyKZThprteZFbOsPncaDz/GcolieGSrPDmWyGZl++ojhdxmfu8Yw/DebqfG0djSMQgkrDD7/aOPHXhBwejTBq0MIRaxQbidqPYAirVfEjiXEE6wXilhC4gPrUaHXrpeI1WeVSPI7MUwRq49sVdMRe52/ai+v3TltZtH7odrJuiJl5XEH+nbKfb+wY96VQRZ5RkhYYL1VI4Zss9CUex0kAZ5777VnTuVMSDVgjdmuN/lDoaE/PMu9hto6Tir6IyhZfvBhR7rL9cfteC0P47uzFChh4xaxlLDJQxFbFgUBm8vltpR+MJRhFLEkDrDm6lnEUsKmB9uoWBGpQT4DEba2lCNyywFrNQsiVtj1iAtRwLnIs0PlGaJM9nLWtXOMz1vR1NY1Ff+9ZjIQmdICJayikufE4l/le42GFShig4EiTTH16bGEeIL1QhFLSHxgPSr02vUSker1JEfDCmGJWK/zxHuAIH+0ZbunUNuv5FixY75XBpnyjJCwwHqziaGg4GM+KrkOkgDPvffaM0UaIdWANYbXG15D+J2EU38r1PdRqeVY+2GCEjZOETtm3qvOJ5/+2+1IWv/OJmfEtDVGOxIt+PkLWCdBOfbMg43+IKGlsyGtozFewevOgyIBq4IyjCKWxAHWXL2K2AceeMD58MMPi4SECiVs/CxcuBA/hkJWr15ttNWRz1GeA4spd2rjcsBazYqIFfb83rWGjFOIsGOyFZl2Gj9nV8K2d73SPCC/Df57zWQkrR2Nr+ANtzBzwW+MG3Q/bD9kvTpWvdpTxJqgSKOIJUHAeqlExHp1Lgkoibza+v0bEAZ486JAMUZInGA9KvTatQlKNbotLpli+x4OCv4bYKOUbNX/eMtre/r7ZGuj/u2xLSsFdsy7MuhXNxISGVhvKIbKAWeiqeQ6SAI8d/fas4g0QqoBa0y/3tR34Nk/vtB57uU3i0aXf/foYwvXV8sBBxVGv8r3mT69vnxPn3DiKUWzN5w09IdF12PUv2tRwMUlYilh0wN+/pWK2GVrXzL6ghSHDOiT1o7AUiLWKmBVUIZRxJI4wJqrRxHrJ2Hl9dmzZxvrkOjZsGEDfhyFLFiwwGireOONN7B5ISJ2sW1YYK1mScTu9O0znKYBNxlSTnHdpMfxrWZqNPOeXGN8vjp7t41vxX+rmQyltaNxKt5wC+U+JxZFTKmOZOw8KtW+XkGR1itixxDiCdZLJSJWOpVwlLuAMkWBz3Qcf/tko03Y4M2LAsUYIXGC9ajQa1eXoPqUu/Lf0gGMtR4FUYtY/b7A9h0fRMTq28B/e6oV19gx78ogizwjJCyw3nQxVC547x3Xvx3VgufuXnuWEcSEVAPWmH69yXfgD077UeH/4zTfjd/YtSBh1ahWXG77XsN75iyK2EvuX+f838e9o1/e+uATZ9SMPxntSDzg51+piJ368H1GX1A3DSux7yhF8RKxvgJWBWUYRSyJA6y5ehOxpSSsLMd1SDyIALeNbpXPxTZCeenSpdi0kHXr1hltwwRrVcCaruU0H58/FKWczvSHVuBbztRYnn5+Q+HZv/jZurTlr8K6YDIWmW7GvOludNpHHmncpPuBPz69OlUV2HkUxxROtQiKNIpYEgSsl0pErFDOH0z4CZOoQNFFEUvSANZjEBH760cWVSUVwyaMqYlLidZSy7ENdmqrf3MqlU/YMe/KIIs8IyQssN50MVQONjEU13dvteC5u9eeRaQRUg1YY17XG87ggN9/tutN/07C5bh+FKCAi1rEUsKmD/z8KxWxF3adb/QFCf06G/PYd5SioIgNJGBVUIZRxJI4wJqrJxFLCZt+Vq5ciR9NIevXr3dmzJjhtpMRrzZpG/S5stWAtZo1EStpau/KG3JOY+Gyl/CtZ2oka15+yzlwyB3GZ6qxFOuByWBaOvvsiDfdCpmmBm/UbeCPzyAdo+WK23oFRZpiytNjCPEE66VSEYsj5rz+YEL/NyDOaxlFF0UsSQNYj0FE7MVXjS78/7SIlGpFLN4X4D1BqeWC3jGOxxLGs3SxY96VQb8aTUhkYL15iaFSlBJHaQbP3b32LCKNkGrAGvO63vAPD/E7qdT9MF6PuDwKUMBFKWJFuP79n/9yO5JEyF4w6yWjHYkX/PwrFbFH/GAfox+oIGI7Ggdi31GKokRsWQJWBWUYRSyJA6y5ehGxlLC1g9d0wxs3bizI2MWLF1slrCTKKYkVWKtZFLF9hl65ZXN7fp5F0hWQ0ZSr1m7Et59JeV57833nqDMmG5+noue5sDtiPTAZTUtH42q88RZkmhq8UbeBPz4Fv87kctvXMyjSekXsjYR4gvUStYjVO7Bw1FqUoOiiiCVpAOuxlIgtdX15ce/984qeWbfr7ns5F1x6TdnbsVGtiBX0P7jCTm0/yWpro5+Teu+qPU/smHdlkEWeERIWWG9eYqgU+G9ItddDnOC5u9eeRaQRUg1YY17XG87UhL9LyxW1uDwKUMBFJWJFwsroVxWRsDI6FtuR+MHPvxIRu2jls0YfkNDS0bjpkKF9ypKbMUdGjZQtYFVQhlHEkjjAmqsHESsjJClhawf5PLxEq9frkqinJFZgrWZRxEqaB+S3aW7Lr0ZZp5BRlSL2mNrIBx9+5HScP934HDUJ+17zgPw+WAdMhiPTzuDNt3De2O7n5pTCJlb9ZAz+mPXqhCUUsaQysF4qFbF4bduu1aRGwwoouihiSRrAegwqYrHj1w/VaSzyZf6TzxRdq2Fch2GIWP27Hjulg0xlrr9Hcp5L//iyc+Xo8UXnjeuUA3bMuzJoxmhCIgPrzUsMlQLFURjXfVzgubvXnmUqZ0KqAWvMdr3hDA227z683vB3Li73+l4LExRwUYjYEdPWOK+995HbkfTJp/92rnt4vdGOJAN+/pWI2JvvnWD0ARXoaFiEfUZZCsowilgSB1hzWRexImHffffdIiGhItPYUsKmkyVLluDH5Rs1Wha3EwVYq1kVsRIZHdncln8dpZ1CRldSxqY/pSRsc1t+U1Pb+P74+TMZj0w7Y9x8dzY6B528h/P8q28ZN+wIdijbfsDqcFri4KBIo4glQcB6iVLEKtliWxY1KLooYkkawHq0iVi8tsr5HtS/c1VnsN6RHEYHcBgiVj8mfVv3zJzrHv+gk4Ya6ynw3kLR1nFS4PfKD+yYd2XQjBsIiQysN5sYCgLeS4dx3ccFnrt77VlEGiHVgDVmu97w+xhHl5cStaWWRwUKuLBFrEjY9e9scjuSRMKOmfeq0Y4kB37+lYjY9pFHGn1AQktn41XYZ5SloAyjiCVxgDWXZRHrJ2E//vhj55FHHjHWIelh6dKlviNgVeKUsALWapZFrERGSYqoM+RdD0cMv6vw3FEmnSkpYbsZhp87UweRaWdk+hm8AReCTE+MP2D9foDaOlbxr4pJLyjSKGJJELBeohKx+nIc8RYHKLooYkkawHoMImLL+R5UAkaXt/r2ytmWF2GIWEE6qEW87tW8b9G/IyJTg4xoPXPUBe56LQcc5Nw5babRplKwY96VQRZ5RkhYYL3ZxFApUPyEdd3HBZ67e+1ZRBoh1YA1Zrve8Lcp/mEUfl+jqC21PCpQwIUpYodNedF5cWPxVJK3LdxgtCPJgp9/uSJ2/vJlRt+P4oBB38j0FHkowyhiSRxgzWVVxFLCZgN55qufjN2wYUOsElbAWs26iJXIaEmLvHORaYopY9MXGa1cUsK25TP9R29MibR2Nt6HN+DC8MsGGzftCHYIeXXeYjvBS978/tk/O0cd21ZoI8+9Uz9o9ZE0QV5H5Jl6Bx92ZNExyIgc2+gaWwdy4zd2dc67+MrCc/lsx27bvqxz9o8vtO6jFCjSFJOfHk2IJ1gvUYlYfXpUr2suSlB0UcSSNID1aBOxlaJ/j+rfQaojGa/RSglLxKYZ7Jh3ZZBFnhESFlhvNjFUChRHQb+DK7mvjQI8d/faszxTl5BqwBqzXW+lphXGR+qgqMXrUV1Hcr398KxzjT86Cus6RAEXlogVCbtqwz+KOpMmLX7NaEeSBz//ckXsNXdeZfT9CC0djauxryhrQRlGEUviAGsuiyKWEjZbyPTRIlz1yOcr0xdj2zjAWq0HEStpbsuPMiQeyNhVazcWfU5MchEJK1NH4+ek09TWNRU/Z6bO0npCY3+8CVcsW/uSceOOlPoRa2uDP2QV+INWbQ/X93sdf8TanmOpSyY8XmwvP6JRJOM6tila1bHh8QQFRRpFLAkC1kulIhZrXq9tv+snLlB0UcSSNID1GKaI9Rr5mvQfRdQi2DHvyiCLPCMkLLDebGKoFHjfG+S6r+S+Nirw3N1rzyLSCKkGrDHb9YbTfOPocrze8DrB363ym0+uLdku/kFTmNchCriwROwf1n9Q1Jn0i6WvG21IOsDPvxwRu/b1vzv9R7QY/T4FEdvZcBH2FWUtKMMoYkkcYM1lTcRSwmYbkbLyGePrcYK1Wi8iViKjJ1Hm6ezfOcFZsuIVvPSYmEMJy5SV1s7G1/FGXLhp2njj5h3BH5HSKaT+Avh/n3/FGfrDs4p+xHpJWEF+8MoI0mfWvuZ2OMtfCsu0hLJN/Qev/rr+F8soPktN5Yg/elV77NxSr+MP61L7wO0HBUWaK2KXjybEE6yXKESsrd7jBkUXRSxJA1iPUYvYpKcIr1WwY96VQTOuJyQysN5sYsgPmTFGn6lC3aviPSlSyX1tVOC59157owkJFawxvN5KzfwilBK1uI0g2wrjOkQBF4aIXbz2vaLOpNnPvGW0IekBP/9yROzMBb8x+nwUfQf12Rb7ibIWlGEUsSQOsOayJGJlilp5XqgtlLAkLLBW60nESkqNjBUZO+/JNXgJMjFFRiXLc3vxc6GEZTzTr7MxjzfiQvvII42bdxsibVC4IiJOx98+2VjXhi5c9R+sXq/rIlb/kYyvy3HKFMIy/ZO8hlMZ69vXBaoupfAHNAqrSsUrgiKNkGrA+ioF1rXqINKvEeyQihMUXRSxJA1gPYYpYvVrUr5n5L9lGn/bdxbxBzvme2WQKc8ICQusNxRDfuDIOx28L/VaL+h9bZTgufdee+YIYkKqAWsMrze8pvCPC1GyeolS+a2pb8f22Juwr0MUcNWK2Hl//FtRZ5L8N7Yh6QI//3JE7Hljf2T0+RToaFiEfURZDMowilgSB1hzWRGxfhJWnjEqzxrFdQipBKzVehOxkub2/DCUe8h1kx53PvrkX3g5MhFm+kMrCiIcPwtgIn6eTJ3ngEHf2Me4Ge9h/vJlxg28FzIC9tqbbi169o36UYpt/dAFqv6DVZ8iyvY6/kjGv2QW9uvb6rR1nOTcOW2msV+vv0rWf0DbRh3hM4RE8OJzgcoFRRoh1YD1VQqbiP31I4uKplXDjqY4QdFFEUvSANZjmCJW0Dt8v33I4c7cBU8Zo2RJabBjXvHRfdcTEhlYbyiGoqDS+9qowHNXoEQjpFqwxuK43rwI+zpEAVeNiJWRr3pkZCy2IekDP/+gIvb5V99yDjp5D6O/R2jpbBiGfURZDMowilgSB1hzWRCxlLAkTrBW61HESoLI2CEXzXDefu9DvCyZkCPC+8KuR4z336AtfxV+jgxTSEtH42q8IRcuu+0S4ya+FPhMnXL+ylfQBareuWz7IYvP3FFyyOt1L/z+Klk/H6/O7ntmzi36i2j8sV0uKNIIqQasryDo16HU88VXjQ6ltsMARRdFLEkDWI9hi1hE/REQfmcRf7BjXoHijJAwwXqLWgwFva+NczQ9nrsCJRoh1YI1FvX15kUU1yEKuEpF7IzlbxZ1KD310vtGG5JO8PMPKmLvuv8eo6+nIGE7GjcdMrTPltg/lMWgDKOIJXGANVfrIpYSlsQN1mq9ilhJc3t+YHNbfpMh/DRkmtynn9+AlycTUl7+69+cjvOnG++7ASUs45eWzoaL8KZcOOIH+zhrX/+7cSPvB073pP/AlB+kZ466wPMHp9cPVn2KKK/pivVt6u1RxKpj0KWql7jVt1NKQOEoQq9zDAKKNEKqAesrCLYR5UI5f7UfFSi6KGJJGsB6jFrEqk5c/I4j/mDHvOKj+64jJDKw3qIWQ0HuawWvPzCMAjx3BUo0QqoFayzq682LKK5DFHCViNhJi18r6lBateEfzrApLxrtSDrBzz+oiB1+2WCjr6eH+7BvKKtBGUZIUmBtxh2UWkFFLCUsSQKs1XoWsZKmtvH9m9q73jPEHzB59nK8TJkqs3DZS86BQ+4w3muDtvwo/NwYpih9B/XZ1nJTXuD2mXcZN/Kl8JI4pWSOLlb1H6xe0zfhNMa/f/bPzuHfPdpZ+seX3R++ukCV5fI6SlWbAJa2Bx92ZGE6Y/116fyWfakf0bpw9TrOckGRRkg1YH0FwXYN41/zB0WuLxk1rk9bLs+NPu/iKwvPbC73WkHRRRFL0gDWY5QiVv/OKvf6qXewY16B4oyQMMF6i1oM+d3Xqu/iSr/TKwXPXYHP0yWkWrDGor7evIjiOkQBV66IvW1h8QiJFzd+SAlbY+DnH0TELlr5rNHH43JCY3/sG8pqUIYRkhRYm3EHpVZQEbthg32UHSUsiRKs1XoXsZK92sft1tyWX20IQECmKl611v7HE0zwyHTPZ107x3h/kYIgPz5/KH5eDGNNa0fDIuPGvLPR6T+iJZRRsQq/Z8aiWFWve03fhM9n1ZfjFMkKkbC2vzy2iSfZFm5HSVy1bxHG6pmwXs+rLRcUaYRUA9ZXELyuB2xXChwNINdKtaPHUXQRkmawfsMAZ2sYf/tkow2xgx3zChRnhIQJ1lscYsj2PT721kmeM8ZEDZ67AiUaIdWCNRbH9eZF2NchCrhyROyYea86n3z6b7dTaf07m5wR09YY7Ui6wc8/iIg954YRRh9PD69jn1CWgzKMkKTA2ow7KLWCiNh169YViQk9ixcvNtoTEhZYqxSx3WkekN+mqa1rDspAG7dMX1J4rilTfqY/tCLYKNj2/NLmAfkd8XNiGM/062gcaLk5L1DJqFj5i18Z7aZ+dO66+17OndNmGu10ynk+rCCd0frIV+yMlv/WhXDLAQe50hSRbanj1belvy7noNa/9/55hb9oRuHstw9CagX8A4RyO4oU6trFv/j3uqaDgKKLkDSD9UuSBTvmFSjOCAkTrLc4xJDtvtbrkR5xgOfuXnszrickVLDG4rjevAj7OkQBF5TOS37mfPRxbwfcSxvecvY+8WqjHalNsE50fEfDdjTU1dR5KMMISQqszbiDUquUiPWTsEuXLjXaExImWKsUscWRaXAtUtBAnh27ZMUreAkzHpFnwcqIYnwfPZjYZ+iVW+JnwzAl09rZsNK4Qe9sdAaff7RxU08IyS4oYm2jyEvh1dFkm6oN1/UDRRchaQbrlyQLdsy7Mui+awmJDKy3pMSQ/t1eyfd6NeC591571xMSKlhjSV1vXlRzHaKAC8JR597qvP/hJrdjacOb7zrf/uFYox2pXbBOdHxGw753yNA+ddVpiDKMkKTA2ow7KLX8RCwlLEkarFWKWDMyHW6Q58YKo26cW5hql7FH3puxU55w9u+cYLx3Bm35TU0Du87Az4NhAsdvVOzMBb8xbuwJIcQLr1Gv1T5LufW4Cw3ZRUga2eWgM436JcmCHfOuDPrltYREBtZbUmLI63s5DvDc3WvPItIIqQassaSuNy+quQ5RwJWCErY+wDpR+I2G7dfZmMe+IIZh6iMotbxELCUsSQNYqxSx9uwxaOy2Te1diwxZaEEko8hGCtnelCVgBXlG74D8Pvg5MEzZ4ahYQki1+I169Xrmc1B+Mnq6IbwISSPDfzrRqF+SLNgx78ogizwjJCyw3pIQQ/qzpfF7OQ7w3N1rzzKVMyHVgDWWxPXmRbXXIQo4P0S4inhVESErYhbbkdoH60ThNRq2paNxU99BfbbFfiCGYeojKLVsIpYSlqQFrFWKWP80t+eHBR0dSyFbkYDd1NyWv4pTETOhhaNiCSHVootY/fmyegdUJVOyCWs2fuCccendhvQiJE10nNXlPLf+XaN+SbJgx7wrg355DSGRgfWWhBjSZ6PA7+Y4wHN3rz2LSCOkGrDGkrjevKj2OkQB5wUlbH2BdSIsW/uS0Zej4GhYhqnvoNRCEfvcc88ViQo9lLAkbrBWKWJLp3lAfpumtq6phkT0oB6FbNkCtpule7WP2w3fb4apOq2dja/jDbvAUbGEkCDYRsT+/tk/OwcfdqSzV/O+FY8EIISQasCOeVcGWeQZIWGB9ZYmMRQXeO7utWcRaYRUA9ZYPV5vf3n3I+dfn/670NH07387zuvvf2y0IdnmmjuvMvpyBI6GZRgGpZYuYv0krCxDSUZI1GCtUsQGjzw7tjCFrikUPTnr2jnOvCfX4OWfmTz9/Abn8gnzyxKwPSOMh+H7yzChpbWjYRTetCs4KpYQEgT1DCydsbdOckfEljsKgBBCqgU75glJEqzPLIPnrkCJRki1YI3V4/UmiIz95NN/U8LWIfJs2INO3sPoxxE4GpZhGJRaSsRSwpI0grVKEVteZApdmUq3MKWuRTJ6ccTwuwojRl/+69/wn4Oai4x+nTx7uXPUGZON8wzAffL8XXxfGSbUHDK0z5Zeo2LbRx7prH3978YNPyGE6Mg0xK3fPrggXTffYgtn/O2Ti6Zkq+T5sIQQUg3YMU9IkmB9Zhk8d8VH911LSKhgjdXj9Ubqm+GXDTb6cASOhmUYRoJSS6CEJWkFa5UitrKITGxq78qXK2SFIRfNcGY+usp57c338Z+H1Ebkq4zsHXXjXON8gtDU1jWneUB+H3wfGSay+I2KvfneCcYNPyGElGLMLXe6o2MreT4sIYRUA3bME5IkWJ9ZBs9d8dEvryUkVLDG6vF6I/XL9EfvN/puFBwNyzCMBKXWokWL0GG4oYQlSYP1ShFbXaoRsoKMKpWpfUVypumZsh998i9n4bKXCqN4B54zzTjuoFDAMolFRsW2dDSuxht4Qaa6Wbb2JePGnxBC/FDTFcsI2TnznzSWE0JIlGDHPCFJgvWZZfDcFSjRCKkWrLF6vN5IffL8q285/Ue0GH03AkfDMgyjogutefPmoc9wQwlL0gBKWIrYcFKtkFV0nD+9ID9FzMrzV+PKmpffKojXiTOWFkbs4nGVCwUsk4q0ntDYH2/iFefcMMK4+SeEEC9kqmL1fNitttra+cOaDUYbQgiJEuyYJyRJsD6zDJ674qNfXkNIqGCN1eP1RuqTa+68yuizceloGIV9PQzD1GeUzJozZw66DTerV682hBghSYASliI23IiQbT4+P7q5Lf86yslKkVGzp14xy7ll+hJn+kMrCoJWKGdq4w8+/Mhd78GFLxSEq2yzmtGuSFN713vN7fmJe7WP2w3fF4ZJLK2djfcZN/I9zFzwG+MHACGE2NCfDyvs1bSP88Jf/ma0I4SQqMCOeUKSBOszy+C5K1CiEVItWGP1eL2R+mPRymeNvppeGlbKbGfYz8MwTH2mlIRduXKlIb4ISRNY00w4aW7PD2xuz9+HwjJKZDSrCNb9OycYyyJkaXN7flifoVfy3ohJX2QKG5nKxryhb3SOPfNgZ+3rfzd+CBBCCCGEEEKIgFKMkLjBmiQkSwy5qM3oq1Hs37FzK/bxMAxTv7n22mud9957D/1rIZSwpBbAmmbCTWHa4oFdFzW1d71ikZi1iYz4lZG/A/I74vkyTOoiU9ngDb3ihsmjjR8ChBBCCCGEECKgFCMkbrAmCckKd91/j9FH49LROBX7dhiGqe+IyMrn84aMpYQltQLWNBNd9m4b31oQmN2jSE3BmWba8qsLz8Ftzw/E82KY1EemtDFu7DsbnYNO3sOZv3yZ8YOAEEIIIYQQQlCKERI3WJOEZIEV6zY4/Ue0GH00Pbwus5thvw7DMPUdJbN0GUsJS2oJrGkmnjQPyG8jUrMgN9vyqw3xmTAygreprWuqTDsso3rx+BmmpiJT2lhu7gvIFMXPv/qW8cOAEEIIIYQQUt+gFCMkbrAmCckCwy8bbPTNuAxqOAP7dBiGYXShJTL2ySefNEQXIWkGa5pJJiI7RXo2t+Wvam7Pz4tTzhaka3vXIhmt2zSw64y92sfthsfHMDWfls7GicYNfg/n3DDC+GFACCGEEEIIqW9QihESN1iThNQ6N00bb/TJ9NKwFPtyGIZhGIZhok7zgPw+MnJWBG1TW9ccEaYFaVrO9Mbd0wqr9UTyXtXUNn5w8/H5Q3F/DJPZyNQ2MsWNeaPfze0z7zJ+IBBCCCGEEELqF5RihMQN1iQhtczDT/3O6ItRtHQ0bjpg0Df2wb4chmEYhmGYNEXEqtBn6JVb4jKGYbpHxR6KN/sKPi+WEEIIIYQQQgghJHxKPBfWae1oGIV9OAzDMAzDMAzD1GD6dTbmjRv+Hvi8WEIIIYQQQgghhJBw8X0ubEfDIuy7YRiGYRiGYRimRnPI0D5bynNHjBv/Hvi8WEIIIYQQQgghhJBw8H8ubOPr8igp7LthGIZhGIZhGKaG09LZZ8fWzsb3LD8ACvB5sYQQQgghhBBCCCHV4fdcWEEeIYV9NgzDMAzDMAzDZCD9OhoH4g8AhTwvds7ix4wfEIQQQgghhBBCCCGkNMvWvuQc8YN9jD4XTcJehX01DMMwDMMwDMNkKH7PixUZu2jls8YPCUIIIYQQQgghhBDijUjYY8882OhrceFzYRmGYRiGYRgm++l5XuxK4wdBD/KXm0uef8H4QUEIIYQQQgghhBBCTJ5/9S1n8PlHG30sGu/xubAMwzAMwzAMUyfpd2Kf3Vo6GjdZfhgUkL/glL/kxB8WhBBCCCGEEEIIIaSXta//3RlyUZvRt6Ijj4rCvhmGYRiGYRiGYTKc1hMa+/vJ2PaRRxb+ohN/YBBCCCGEEEIIIYSQbgl7+tVDjT6VIgY1nIF9MgzDMAzDMAzD1EFaOhoGGz8QNGRaHflRgT80CCGEEEIIIYQQQuqdC7vON/pSdFo6G6/CvhiGYRiGYRiGYeoo8peZ+ENBR/6ykzKWEEIIIYQQQgghpJdr7rzK6EMBCTsR+2AYhmEYhmEYhqnDyF9o4g8GylhCCCGEEEIIIYQQk1IStrWjcSr2vTAMwzAMwzAMU8eRv9Q0fjhoDLmojc+MJYQQQgghhBBCSF1TejrihnmHDO2zJfa7MAzDMAzDMAxT52ntbLwPf0DoyDNjl619yfgRQgghhBBCCCGEEJJlZKYwmTEM+0qKaVhKCcswDMMwDMMwjDXyY0H+ctP8IdHLsWceTBlLCCGEEEIIIYSQukFmCJOZwrCPBCTsykMG9NkG+1oYhmEYhmEYhmHcBJGxR/xgH2fRymeNHyaEEEIIIYQQQgghWUL+GF1mCMO+EUpYhmEYhmEYhmEqisjY1s6GOeYPi2IZO2fxY8YPFEIIIYQQQgghhJAsIBJWZgbDPhGQsEspYRmGYRiGYdxslsvl5uZyOUdjMDZiGEaeGdvRONX8gdHLQSfv4Ux/9H7jhwohhBBCCCGEEEJILTN/+bLCH6FjX4iOzCjGZ8IyDFOHEclyeC6XexREi/D7XC53Wy6X2xNXYhgmtOyWy+VuzeVy78L1tzqXyz2Ry+UuzOVyO+JKFWQnbR9X4cIAOZAilmECpKWz8Sr8oYFcdtslztrX/278aCGEEEIIIYQQQgipNW6+d4LR92HQ0TiVEpZhmDqMiJlFPWLlulwut1XP6yJnx2vSpRJpU8+R75NXc7ncx7lcbn9cyDA9ketMBKxcYz+HP3jYQbs2wxKf1YpYff0wjodhspvWjoZRxg8OQJ6XsuT5F4wfL4QQQgghhBBCCCG1wPOvvuWcfvVQo88DaelsnIh9JwzDMHWQUlJFn460EmlTz6GIZUpFakSJVq/rS9WR1zVabqoVsWEfD8NkOy2dDcNaOho34Y8PHZmyZ+rD9xk/ZAghhBBCCCGEEELSjExF3H9Ei9HXgcjMYdhnwjAMUwfRJescXKhFTUXKfyvLi3rfKGIZr6gR589oI9FtGZ4i8UkRyzDlpvWExv6lZKxwYdf5nKqYEEIIIYQQQgghNUGgqYiFQQ1nYF8JwzBMnSTosx6VeKGIDR5dclPEMraUGo2uR7Ut1S6OUMQyTCXZv2Pn1paOxtXGjxGgfeSRnKqYEEIIIYQQQgghqSXoVMStnY3v9etoHIh9JAzDMHUSXRR+mMvlvoQNyshuuVzuUU3qCk/kcjnbv7H6flEC68+qFeR5mfooQdu6NtGpRg/q2EYcyvM31bM5/Y7btl91zIfDMYus1gW3F3EeD5POqNGwlV5/5daBX3tbVD0qWSyszuVyvyxDIDMMo+eQAX22ae1svM/yw6SIg07eo/BXpRwdSwghhBBCCCGEkDQhj1YKMhVxa2fD0r6D+myLfSMMwzB1FH1Um9+0xKWipKeIxT17XhOBoySQTThKcDSuTZ56ra+3tS2XlHoOptdxq/dkMrSXBDlmfV/lTE0cx/Ew6Yl+/XnVcNCUWwfY3ha1jee0epSI4NXFrNf6DMP4JchzYwUZHTtn8WPGjx5CCCGEEEIIIYSQOJHZu4ZfNtjou7DS0Tga+0IYhmHqMLqorFTEKqFjG9FXSoSq5SIpZbmM/LSJXJvEDCKRVRvbsfkdt588xWN+TDtmJa5swsu2LT1xHQ+TnoRx/amUWwelpkT2q0d9udf6DMMESb8T++wWZKpi4ZwbRjgr1m0wfgQRQgghhBBCCCGERIlMQ3zD5NFGX4UHr7d0Nh6KfSAMwzB1Gl2mVCLrdBnqtb7f1Ku6DLItLyV7/LYtUevjsenTs+IyiZ/k1Zd57VePn0RVifN4mPQkTBFbbh34iVi9Hr2Oy299hmHKySFD+2zZ0tk40fLDxYDTFRNCCCGEEEIIISROZi74TcBpiGUUbMMiTkXMMAxTlGpFbClRKvFrU0rmBB1R67W+iFqbAC21ni6icMrYIPJZTxARG+fxMOmJfm14Cc+gKbcO/GrOb5mKvj+vNgzDlJOWjobBrZ2N7xk/YixwumJCCCGEEEIIIYREiUxDfPrVQ40+CS9aOhsuwr4OhmEYpmoRq6Y8DSoZcR+lhE8pueQ3ck+ti69L9PMuhZ/4tB0zJoiIjfN4mPQkyIhYvcZ1cNRruXXgd+0Fqdly98cwTJC0dPbZsaWzYR7+mPFCpitetPJZ48cSIYQQQgghhBBCSCXIY5GuufOqwqxc2A9hp2Hp/h07t2IfB8MwDFNItSPykhaxEnUMKKbkda/jCnLcXilXQAWRWnEeD5OeBBGxKqpGBJTxknLrwO/aC1KP5e6PYZhy0npCY//WjsZXzB83doZfNth5+KnfGT+eCCGEEEIIIYQQQoKwbO1LzoVd5xt9Dj6819rRMAr7NBiGYZiilCOCbAkibKIWsbZtqFGENmElCXLcXilXQFHEMl7RPzuvWlUpda2WWwe260YlSD2Wuz+GYcqNPDu2taNxdEtH4ybLjx0rImQ5ZTEhhBBCCCGEEEKCIlMQlylghfv4LFiGYZhAKUcE2RJE2EQtYm3TEyv5adumRB9d6NXGK+UKqHJEbNBt6in3eJj0RK9dHNGN8buOJOXWgd+1F6Qey90fwzCVpt+JfXYrZ7piYfD5RzszF/zG+HFFCCGEEEIIIYQQIsijjuSRR9in4EdLR+Pqls7GQ7HvgmEYhvHN+ACiUKLEiy6B9KmNvWSMn4j0k0GSICJWovahZJack59YrubZuOUKKL/zV4nzeJh0JYj0lMQpYoPUo9/6DMNEkZaOhsGtnY2v448gP9pHHuncPvOuwvNd8AcXIYQQQgghhBBC6ou1r//dmfrwfc7pVw81+hD8kNm6WjobLpLZu7C/gmEYhimZINJFotrpbXT5Y5suVaJEr02MlpI5QUWs3u6ynm0Gbe81ElFGK95g2U6YwkslzuNh0pVSUw6rxCli9WW261airmvb+gzDRJVDBvTZpqWz8arCc1gsP4z8kB9Z0x+9v/CjC3+IEUIIIYQQQgghJLvIY4xk+uGDTt7D6C8oSUfj1JbOPjtiHwXDMAxTVkqNitWnUEUJpNa1CcRScshPBkmCiliJLoZsx4LRRyI+l8vl9tSW7ZbL5RZ5SKhSx4xByar2s0Mul3tIO864jodJX4KMii31BxPl1kGp9vr1JIJY1Z3U7a25XO6XJa5thmGiTDVC9ogf7FP48fXwU78zfpgRQgghhBBCCCEkG8izX2+YPNo59syDjb6BQFDAMgzDhBldtIqMHaItE/GiltkkkL6uLhD19XAdFdmPLnswunzSZZAtpUQVRj9uGzbpKcFjChJdainkfdYFVpzHw6QvMtpZfY7XwWf9P5o0FWz1XW4dyDb92ut/QIBMzuVyXwwwGp5hmKgjQra1o2FUuVMWK+THmPwok+fC4A82QgghhBBCCCGE1BbL1r7k3HX/Pc7g8482+gCCIFMQ9+tszFPAMgzDRJbDc7ncoxbxsjqXyz2Ry+UuhJGaKiIRRez8AdaTdZqxcU9sclKXjfooQYXfSFcljrxG9dpiO25ZX87TJj1txxRkf2paYbWOCGvbOnEdD5POqNGmunQVft9TA3J92qbdLrcObNee7dpSx6PayL8D6o80UNT67Y9hmKgjz2ipRsgKMlL2vLE/Kvxgk7+axR9zhBBCCCGEEEIISRcr1m0oPIbostsuqXzkqyZg+w7qsy32OTAMwzAMwzAMwzA9aelsGNba0fgK/qgqF/kBJ1MYT334vsIPO/yxRwghhBBCCCGEkHhZ+/rfnZkLfuNcc+dVFY96Bd6TRx/JjFvYv8AwDMMwDMMwDMN4pKWz8VB5nkslz5G10T7ySGf4ZYOdm6aNL4yalWfMPv/qW8aPQkIIIYQQQgghhFSP/O6W0a7yO/ycG0Y4Qy5qM36rV8F9LR0N+nPzGIZhGIZhGIZhmHIj0xbLj6vWzoY5lh9eVXPQyXsUBK2MnpUfh3MWP1b4saiQv9bFH5OEEEIIIYQQQkg9M3/5sqLfzjffO6EwylV+X/cf0WL89g6HhqWtgxrO4OhXhmEYhmEYhmGYCCLPepEfXa2dDSvNH2TxIaNro/thSQghhBBCCCGEJM8RP9gn7FGs5dPR+IpMPdzS2WdH7CNgGIZhGIZhGIZhIkq/E/vs1tLZcFFLZ8M844caIYQQQgghhBBCapSGla0djaP379i5FfsCGIZhGIZhGIZhmATSekJjf/mhlvRoWUIIIYQQQgghhJRB96jXifJYIk47zDAMwzAMwzAMk/LIDzf5ASc/5OQHnfEjjxBCCCGEEEIIIUnxXmtn433y6CFOOcwwDMMwDMMwDFPjkWfLtnQ2Htr9I6/xqtaOhkUcOUsIIYQQQgghhESI/GF0R8Oifp2N+e5HCzUeKo8Zwt/sDMMwDMMwDMMwTEbT/azZxkPlR6H8OCxIWgR/TBJCCCGEEEIIIXVLw1Ljd3NH49TCHz6f0Nifz3ZlGIZhGIZhmOL8/3/mK1c8x1F5AAAAAElFTkSuQmCC" width = "679" height = "226" alt = "" style = "vertical-align: baseline; width: 679px; height: 226px;"></img></div><h3  class = 'S8' id = 'TMP_9ab9' ><span style=' font-weight: bold;'></span></h3><h2  class = 'S4' id = 'TMP_2587' ><span>Ports</span></h2><h3  class = 'S8' id = 'TMP_7d71' ><span>Inputs</span></h3><div  class = 'S5'><span>This table gives you the details about the different inputs to the block.</span></div><table  class = 'S9'><col/><col/><tr  class = 'S10'><td  class = 'S11'><div  class = 'S12'><span style=' font-weight: bold; font-family: monospace;'>Input</span></div></td><td  class = 'S11'><div  class = 'S12'><span style=' font-weight: bold; font-family: monospace;'>Description</span></div></td></tr><tr  class = 'S13'><td  class = 'S11'><div  class = 'S14'><span style=' font-weight: bold;'>Active power reference (P*)</span></div></td><td  class = 'S11'><div  class = 'S14'><span>Active power setpoint in pu</span></div></td></tr><tr  class = 'S13'><td  class = 'S11'><div  class = 'S14'><span style=' font-weight: bold;'>Reactive power reference (Q*)</span></div></td><td  class = 'S11'><div  class = 'S14'><span>Reactive power or voltage setpoint in pu</span></div></td></tr><tr  class = 'S13'><td  class = 'S11'><div  class = 'S14'><span style=' font-weight: bold;'>Voltage reference</span></div></td><td  class = 'S11'><div  class = 'S14'><span>Voltage setpoint in pu</span></div></td></tr><tr  class = 'S13'><td  class = 'S11'><div  class = 'S14'><span style=' font-weight: bold;'>Frequency reference</span></div></td><td  class = 'S11'><div  class = 'S14'><span>Frequency setpoint</span></div></td></tr><tr  class = 'S13'><td  class = 'S11'><div  class = 'S14'><span style=' font-weight: bold;'>Mode</span></div></td><td  class = 'S11'><div  class = 'S14'><span>Input to set the operating mode to PQ and VF mode</span></div></td></tr><tr  class = 'S13'><td  class = 'S11'><div  class = 'S14'><span style=' font-weight: bold;'>Reset</span></div></td><td  class = 'S11'><div  class = 'S14'><span>Input to reset the controller integrators. This input can be used during black start operatton</span></div></td></tr><tr  class = 'S13'><td  class = 'S11'><div  class = 'S14'><span style=' font-weight: bold;'>Grid measurements</span></div></td><td  class = 'S11'><div  class = 'S14'><span>Voltage and current feedback for control loops</span></div></td></tr></table><h3  class = 'S8' id = 'TMP_8556' ><span style=' font-weight: bold;'>Outputs</span></h3><div  class = 'S5'><span>This table gives you the details about different outputs of the block.</span></div><table  class = 'S9'><col style="width: 253.33331298828125px;" /><col/><tr  class = 'S13'><td  class = 'S11'><div  class = 'S12'><span style=' font-weight: bold; font-family: monospace;'>Output</span></div></td><td  class = 'S11'><div  class = 'S12'><span style=' font-weight: bold; font-family: monospace;'>Description</span></div></td></tr><tr  class = 'S13'><td  class = 'S11'><div  class = 'S14'><span style=' font-weight: bold;'>mabc</span></div></td><td  class = 'S11'><div  class = 'S14'><span>Reference signal to the BESS converter</span></div></td></tr></table><h2  class = 'S4' id = 'TMP_89f3' ><span>Parameters</span></h2><div  class = 'S5'><span>This table describes the different parameters of the block.</span></div><table  class = 'S9'><col/><col/><tr  class = 'S10'><td  class = 'S11'><div  class = 'S12'><span style=' font-weight: bold; font-family: monospace;'>Parameter</span></div></td><td  class = 'S11'><div  class = 'S12'><span style=' font-weight: bold; font-family: monospace;'>Description</span></div></td></tr><tr  class = 'S13'><td  class = 'S11'><div  class = 'S14'><span style=' font-weight: bold;'>Converter Specifications</span></div></td><td  class = 'S11'><div  class = 'S14'><span>Rated values</span></div></td></tr><tr  class = 'S13'><td  class = 'S11'><div  class = 'S14'><span style=' font-weight: bold;'>Active power controller</span></div></td><td  class = 'S11'><div  class = 'S14'><span>Type of active power control i.e, droop or VSM and the corresponding control gains</span></div></td></tr><tr  class = 'S13'><td  class = 'S11'><div  class = 'S14'><span style=' font-weight: bold;'>Reactive power controller</span></div></td><td  class = 'S11'><div  class = 'S14'><span>Voltage reference and droop values</span></div></td></tr><tr  class = 'S13'><td  class = 'S11'><div  class = 'S14'><span style=' font-weight: bold;'>Fault ride through</span></div></td><td  class = 'S11'><div  class = 'S14'><span>Type of fault through logic i.e, current limiting, virtual impedance, or combination of current limiting and virtual impedance and the corresponding control parameters</span></div></td></tr><tr  class = 'S13'><td  class = 'S11'><div  class = 'S14'><span style=' font-weight: bold;'>Voltage controller</span></div></td><td  class = 'S11'><div  class = 'S14'><span>Gains for outer voltage loop</span></div></td></tr><tr  class = 'S13'><td  class = 'S11'><div  class = 'S14'><span style=' font-weight: bold;'>Current controller</span></div></td><td  class = 'S11'><div  class = 'S14'><span>Gains for inner current loop</span></div></td></tr></table><div  class = 'S5'><span></span></div><div  class = 'S5'><span style=' font-weight: bold;'> </span><span>Copyright 2026 The MathWorks, Inc. </span><span style=' font-weight: bold;'>       </span></div>
<br>
<!-- 
##### SOURCE BEGIN #####
%% Grid Forming Controller
%% Overview
% This block implements a grid-forming control strategy for Battery Energy Storage 
% Systems (BESS). Unlike grid-following controllers, this block establishes voltage 
% and frequency references for the grid or microgrid, enabling the BESS to operate 
% as a voltage source.
% 
% You can operate this block in *two selectable modes*:
%% 
% * *Droop Control Mode:* Provides decentralized power sharing based on frequency-power 
% and voltage-reactive power droop characteristics.
% * *Virtual Synchronous Machine (VSM) Mode:* Emulates synchronous machine dynamics, 
% improving system inertia and stability.
%% 
% You can use this block for *:* 
%% 
% * *Microgrid Operation:* Black-start capability and voltage/frequency reference.
% * *Renewable Integration:* Provides inertia and damping for stability.
% * *Grid Services:* Frequency regulation, voltage support, and islanded operation.
%% Detailed Description
% Block Functionality
% The controller generates voltage and current references for the BESS converter. 
% It ensures:
%% 
% * Voltage and frequency regulation.
% * Support for black-start and islanded operation.
% *Control Structure*
% The following table gives you the information about different units in the 
% controller
%% 
% *Unit*
%% 
% |*Description*|
%% 
% *Droop Control*
%% 
% Implements P–f and Q–V droop for decentralized power sharing. Generates voltage 
% reference based on power measurements and droop coefficients.
%% 
% *Virtual Synchronous Machine*
%% 
% Emulates synchronous machine dynamics for inertia support and damping for 
% frequency stability
%% 
% *Voltage Controller*
%% 
% Regulates converter terminal voltage in dq-frame
%% 
% *Current Controller*
%% 
% Generates dq current references for converter
%% 
% 
% 
% This block supports two operational modes:
%% 
% * *VF Mode*: Regulates terminal voltage magnitude and *frequency*, typically 
% via *droop control* or virtual synchronous machine (VSM) emulation.
% * *PQ Mode*: Regulates active power (P) and reactive power (Q) delivered to 
% the grid while maintaining stable internal voltage and current operation.
%% 
% You can choose either of these modes using the Mode input to the controller. 
% Provide input : 
%% 
% * 0 for VF mode
% * 1 for PQ mode
%% *Block Diagram*
% This figure shows a simplified block diagram of a grid-forming converter controller
% 
% 
% 
%% Ports
% Inputs
% This table gives you the details about the different inputs to the block.
%% 
% |*Input*|
%% 
% |*Description*|
%% 
% *Active power reference (P*)*
%% 
% Active power setpoint in pu
%% 
% *Reactive power reference (Q*)*
%% 
% Reactive power or voltage setpoint in pu
%% 
% *Voltage reference*
%% 
% Voltage setpoint in pu
%% 
% *Frequency reference*
%% 
% Frequency setpoint
%% 
% *Mode*
%% 
% Input to set the operating mode to PQ and VF mode
%% 
% *Reset*
%% 
% Input to reset the controller integrators. This input can be used during black 
% start operatton
%% 
% *Grid measurements*
%% 
% Voltage and current feedback for control loops
% *Outputs*
% This table gives you the details about different outputs of the block.
%% 
% |*Output*|
%% 
% |*Description*|
%% 
% *mabc*
%% 
% Reference signal to the BESS converter
%% Parameters
% This table describes the different parameters of the block.
%% 
% |*Parameter*|
%% 
% |*Description*|
%% 
% *Converter Specifications*
%% 
% Rated values
%% 
% *Active power controller*
%% 
% Type of active power control i.e, droop or VSM and the corresponding control 
% gains
%% 
% *Reactive power controller*
%% 
% Voltage reference and droop values
%% 
% *Fault ride through*
%% 
% Type of fault through logic i.e, current limiting, virtual impedance, or combination 
% of current limiting and virtual impedance and the corresponding control parameters
%% 
% *Voltage controller*
%% 
% Gains for outer voltage loop
%% 
% *Current controller*
%% 
% Gains for inner current loop
%% 
% 
% 
% Copyright 2026 The MathWorks, Inc.
##### SOURCE END #####
-->
</div></body></html>